
OS:Version,
  {edda426c-08ad-43be-bc5b-666b34b61561}, !- Handle
  3.11.0;                                 !- Version Identifier

OS:Building,
  {0fef268f-7aca-44b9-a5cf-59f4bbce0c48}, !- Handle
  Escritorio ficticio Sao Paulo - 8000 m2 - sem VE, !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:Timestep,
  {43b240cd-5616-4253-a983-324d247bdd15}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:YearDescription,
  {45614474-a3a9-4edd-b649-e9fc3f658b27}, !- Handle
  2026,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:RunPeriod,
  {9f130c79-1e16-459e-a1e7-9933493de858}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  6,                                      !- End Month
  30,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:SimulationControl,
  {462c2682-5e6f-416c-833f-f71598dc75b8}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:WeatherFile,
  {6ad2e65b-cb84-49b9-8e48-7a1eb0ee9d88}, !- Handle
  Sao.Paulo-Congonhas.AP,                 !- City
  SP,                                     !- State Province Region
  BRA,                                    !- Country
  SRC-TMYx,                               !- Data Source
  837800,                                 !- WMO Number
  -23.627,                                !- Latitude {deg}
  -46.655,                                !- Longitude {deg}
  -3,                                     !- Time Zone {hr}
  801.9,                                  !- Elevation {m}
  C:/goodwill_ai/simulacao/energyplus/clima/BRA_SP_Sao.Paulo-Congonhas.AP.837800_TMYx.2011-2025.epw, !- Url
  577EF8EB,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Site,
  {fa881541-ca86-4b6b-afed-b5f5463d44ce}, !- Handle
  Site 1,                                 !- Name
  -23.627,                                !- Latitude {deg}
  -46.655,                                !- Longitude {deg}
  -3,                                     !- Time Zone {hr}
  801.9,                                  !- Elevation {m}
  ;                                       !- Terrain

OS:SizingPeriod:DesignDay,
  {57ef1490-a9d4-48c6-9311-381e56e35d55}, !- Handle
  Sao.Paulo-Congonhas.AP Ann Htg 99.6% Condns DB, !- Name
  9.2,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  92055,                                  !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  9.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {05f3f174-c5a4-4d92-820f-45d69dea7a16}, !- Handle
  Sao.Paulo-Congonhas.AP Ann Clg .4% Condns DB=>MWB, !- Name
  32.5,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  92055,                                  !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.397,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.412;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:Construction,
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Handle
  Alvenaria rebocada,                     !- Name
  ,                                       !- Surface Rendering Name
  {15d5601e-594d-4efc-8bce-39369052d180}, !- Layer 1
  {bc1259da-93e0-4d1e-8186-d212fbe68e80}, !- Layer 2
  {15d5601e-594d-4efc-8bce-39369052d180}; !- Layer 3

OS:Material,
  {15d5601e-594d-4efc-8bce-39369052d180}, !- Handle
  Alvenaria rebocada camada 0,            !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  1,                                      !- Conductivity {W/m-K}
  1800,                                   !- Density {kg/m3}
  840;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {bc1259da-93e0-4d1e-8186-d212fbe68e80}, !- Handle
  Alvenaria rebocada camada 1,            !- Name
  Smooth,                                 !- Roughness
  0.15,                                   !- Thickness {m}
  0.6,                                    !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  840;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {c7da8dbc-521e-4976-a3c3-295df759ad2d}, !- Handle
  Cobertura isolada,                      !- Name
  ,                                       !- Surface Rendering Name
  {f0142254-cef5-42b7-841c-403e6ab2ef5c}, !- Layer 1
  {15322fc7-1040-402b-b15e-0aca55e8f284}, !- Layer 2
  {468d8076-3e34-4175-8333-0583ced77893}; !- Layer 3

OS:Material,
  {f0142254-cef5-42b7-841c-403e6ab2ef5c}, !- Handle
  Cobertura isolada camada 0,             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  1.7,                                    !- Conductivity {W/m-K}
  2300,                                   !- Density {kg/m3}
  880;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {15322fc7-1040-402b-b15e-0aca55e8f284}, !- Handle
  Cobertura isolada camada 1,             !- Name
  Smooth,                                 !- Roughness
  0.05,                                   !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  30,                                     !- Density {kg/m3}
  1400;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {468d8076-3e34-4175-8333-0583ced77893}, !- Handle
  Cobertura isolada camada 2,             !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {1611f380-607d-4a48-ba87-875aa1c03743}, !- Handle
  Laje concreto,                          !- Name
  ,                                       !- Surface Rendering Name
  {b5caa0f8-8c03-4983-a596-8d08ff47dfe7}; !- Layer 1

OS:Material,
  {b5caa0f8-8c03-4983-a596-8d08ff47dfe7}, !- Handle
  Laje concreto camada 0,                 !- Name
  Smooth,                                 !- Roughness
  0.15,                                   !- Thickness {m}
  1.7,                                    !- Conductivity {W/m-K}
  2300,                                   !- Density {kg/m3}
  880;                                    !- Specific Heat {J/kg-K}

OS:WindowMaterial:SimpleGlazingSystem,
  {714fd293-0447-4046-8183-0afec3ef331f}, !- Handle
  Window Material Simple Glazing System 1, !- Name
  3,                                      !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

OS:Construction,
  {8e33f37b-cceb-4473-8b6f-4f857fe15142}, !- Handle
  Vidro U3 SHGC0.4,                       !- Name
  ,                                       !- Surface Rendering Name
  {714fd293-0447-4046-8183-0afec3ef331f}; !- Layer 1

OS:Schedule:Ruleset,
  {b0187d91-6751-4d27-a7ae-50b65f03ccd3}, !- Handle
  Ocupacao,                               !- Name
  {51e3ead9-ea5e-4338-b3c1-15c2b12d22e1}, !- Schedule Type Limits Name
  {a64a742b-6436-430c-8056-ec374d85e57e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a64a742b-6436-430c-8056-ec374d85e57e}, !- Handle
  Schedule Day 1,                         !- Name
  {51e3ead9-ea5e-4338-b3c1-15c2b12d22e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.65,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {9a05804b-3c1c-49e1-a8c5-c7fb7aee754f}, !- Handle
  Schedule Rule 1,                        !- Name
  {b0187d91-6751-4d27-a7ae-50b65f03ccd3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a2d7b0a1-3b0c-4339-893f-4192cb7b8420}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {a2d7b0a1-3b0c-4339-893f-4192cb7b8420}, !- Handle
  Schedule Day 2,                         !- Name
  {51e3ead9-ea5e-4338-b3c1-15c2b12d22e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.12,                                   !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.03,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {a6bb34aa-7b54-4604-80c1-d6e9975d7039}, !- Handle
  Schedule Rule 2,                        !- Name
  {b0187d91-6751-4d27-a7ae-50b65f03ccd3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {af7bb424-4896-46b4-a43d-edb03562b853}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {af7bb424-4896-46b4-a43d-edb03562b853}, !- Handle
  Schedule Day 3,                         !- Name
  {51e3ead9-ea5e-4338-b3c1-15c2b12d22e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.03,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {92989cfc-d06c-4fd8-a9d6-7b7e8bf19dcb}, !- Handle
  Iluminacao,                             !- Name
  {51e3ead9-ea5e-4338-b3c1-15c2b12d22e1}, !- Schedule Type Limits Name
  {747fec99-2667-4940-9a37-b0350b3ac60e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {747fec99-2667-4940-9a37-b0350b3ac60e}, !- Handle
  Schedule Day 4,                         !- Name
  {51e3ead9-ea5e-4338-b3c1-15c2b12d22e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.75,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {a38dd4a4-c8ca-4793-9fcb-8d4b2d674b28}, !- Handle
  Schedule Rule 3,                        !- Name
  {92989cfc-d06c-4fd8-a9d6-7b7e8bf19dcb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {939fd0c6-f1ef-4bb7-96c0-d5880779d0e2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {939fd0c6-f1ef-4bb7-96c0-d5880779d0e2}, !- Handle
  Schedule Day 5,                         !- Name
  {51e3ead9-ea5e-4338-b3c1-15c2b12d22e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {589a5604-9d95-471d-9519-9b53bb22fabe}, !- Handle
  Schedule Rule 4,                        !- Name
  {92989cfc-d06c-4fd8-a9d6-7b7e8bf19dcb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {99f93005-8b62-416d-9060-c8c19f0c3df5}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {99f93005-8b62-416d-9060-c8c19f0c3df5}, !- Handle
  Schedule Day 6,                         !- Name
  {51e3ead9-ea5e-4338-b3c1-15c2b12d22e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {af464b37-1cdf-4657-9586-09cae8352570}, !- Handle
  Computadores e demais equipamentos,     !- Name
  {51e3ead9-ea5e-4338-b3c1-15c2b12d22e1}, !- Schedule Type Limits Name
  {d6a885b4-d76e-4628-8f1b-146534c020c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d6a885b4-d76e-4628-8f1b-146534c020c7}, !- Handle
  Schedule Day 7,                         !- Name
  {51e3ead9-ea5e-4338-b3c1-15c2b12d22e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.65,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {5c77db93-890e-4430-b041-524855ee8541}, !- Handle
  Schedule Rule 5,                        !- Name
  {af464b37-1cdf-4657-9586-09cae8352570}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f2e34caa-d352-4f53-b2d1-a073374fd1c9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {f2e34caa-d352-4f53-b2d1-a073374fd1c9}, !- Handle
  Schedule Day 8,                         !- Name
  {51e3ead9-ea5e-4338-b3c1-15c2b12d22e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2;                                    !- Value Until Time 4

OS:Schedule:Rule,
  {6b2108dd-1d44-490d-b399-1aa09461f05c}, !- Handle
  Schedule Rule 6,                        !- Name
  {af464b37-1cdf-4657-9586-09cae8352570}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2f3e4214-cde4-46f4-b4d2-9e81866c8f8c}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {2f3e4214-cde4-46f4-b4d2-9e81866c8f8c}, !- Handle
  Schedule Day 9,                         !- Name
  {51e3ead9-ea5e-4338-b3c1-15c2b12d22e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {18ac2900-38a5-4f48-b21f-75bfe7b09459}, !- Handle
  HVAC 07-22,                             !- Name
  {40fee45b-e64a-4ad2-8cd7-34da67b53603}, !- Schedule Type Limits Name
  {a6135dee-d012-4628-bd98-bf5c21275b29}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6135dee-d012-4628-bd98-bf5c21275b29}, !- Handle
  Schedule Day 10,                        !- Name
  {40fee45b-e64a-4ad2-8cd7-34da67b53603}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9e8f2f8c-cfa5-438d-a3a8-c33cf6e5b683}, !- Handle
  Schedule Rule 7,                        !- Name
  {18ac2900-38a5-4f48-b21f-75bfe7b09459}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8317629e-2619-4dae-90bf-4848bc817fd1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {8317629e-2619-4dae-90bf-4848bc817fd1}, !- Handle
  Schedule Day 11,                        !- Name
  {40fee45b-e64a-4ad2-8cd7-34da67b53603}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c7962a19-632e-4993-88a0-978fd633d16a}, !- Handle
  Schedule Rule 8,                        !- Name
  {18ac2900-38a5-4f48-b21f-75bfe7b09459}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7e6ae949-29b1-47b6-9409-2447fe898382}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {7e6ae949-29b1-47b6-9409-2447fe898382}, !- Handle
  Schedule Day 12,                        !- Name
  {40fee45b-e64a-4ad2-8cd7-34da67b53603}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1b2bc954-8a1e-471c-8dfc-c1399337df97}, !- Handle
  Resfriamento 24C,                       !- Name
  {8be6e963-3cfd-4aa8-8811-e9e1299692f5}, !- Schedule Type Limits Name
  {bcefb76e-c689-4b30-9d94-36f524172fe4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bcefb76e-c689-4b30-9d94-36f524172fe4}, !- Handle
  Schedule Day 13,                        !- Name
  {8be6e963-3cfd-4aa8-8811-e9e1299692f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {68f679ff-a8d1-4158-9e99-34e8c1c07e6b}, !- Handle
  Schedule Rule 9,                        !- Name
  {1b2bc954-8a1e-471c-8dfc-c1399337df97}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {71750c8a-7a7b-4b05-b243-59b3818815a2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {71750c8a-7a7b-4b05-b243-59b3818815a2}, !- Handle
  Schedule Day 14,                        !- Name
  {8be6e963-3cfd-4aa8-8811-e9e1299692f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {df428013-fb9d-4f83-913f-caa0f60dda8a}, !- Handle
  Schedule Rule 10,                       !- Name
  {1b2bc954-8a1e-471c-8dfc-c1399337df97}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5a8fcf6d-b4e5-4fb5-a097-62a9557cfd34}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {5a8fcf6d-b4e5-4fb5-a097-62a9557cfd34}, !- Handle
  Schedule Day 15,                        !- Name
  {8be6e963-3cfd-4aa8-8811-e9e1299692f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {23637aa2-1eee-4fdd-8d61-d675836c52d1}, !- Handle
  Aquecimento 20C,                        !- Name
  {8be6e963-3cfd-4aa8-8811-e9e1299692f5}, !- Schedule Type Limits Name
  {9be9ac3b-8515-4361-84b9-06c42893717b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9be9ac3b-8515-4361-84b9-06c42893717b}, !- Handle
  Schedule Day 16,                        !- Name
  {8be6e963-3cfd-4aa8-8811-e9e1299692f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {5629977e-79eb-4181-b123-b090da2ddee2}, !- Handle
  Schedule Rule 11,                       !- Name
  {23637aa2-1eee-4fdd-8d61-d675836c52d1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ff86f9be-529e-414b-8c87-54c47a41d317}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {ff86f9be-529e-414b-8c87-54c47a41d317}, !- Handle
  Schedule Day 17,                        !- Name
  {8be6e963-3cfd-4aa8-8811-e9e1299692f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15,                                     !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {27a26460-94fe-4920-ab2b-d65b641d8c82}, !- Handle
  Schedule Rule 12,                       !- Name
  {23637aa2-1eee-4fdd-8d61-d675836c52d1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e35c59b6-09bd-40bd-bf3e-73cf2559c639}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {e35c59b6-09bd-40bd-bf3e-73cf2559c639}, !- Handle
  Schedule Day 18,                        !- Name
  {8be6e963-3cfd-4aa8-8811-e9e1299692f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15;                                     !- Value Until Time 1

OS:Schedule:Constant,
  {39aaf14d-1b82-45ea-b777-83147aa1bf20}, !- Handle
  Atividade sedentaria 120 W pessoa,      !- Name
  {d286457a-ee64-4f0e-bb6d-23fcb492ed08}, !- Schedule Type Limits Name
  120;                                    !- Value

OS:People:Definition,
  {3776ba3c-e5f6-4564-bc0f-7d167ac4b74b}, !- Handle
  People Definition 1,                    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.08,                                   !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {275d35c2-91ee-488e-b967-4285477a8e61}, !- Handle
  Lights Definition 1,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {e6bec64f-967b-4f9c-88a9-ba1a393982c2}, !- Handle
  Electric Equipment Definition 1,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Space,
  {682a69cd-aec9-4dba-a647-093e4a6bd25f}, !- Handle
  P1_0_0,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {627e1f45-a71f-41d6-be4c-15cf37acb923}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {57d0a2c3-9661-48b4-bee5-a253c79e8216}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {97ca7687-06da-468b-8a5f-b67aea26d775}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {1611f380-607d-4a48-ba87-875aa1c03743}, !- Construction Name
  {682a69cd-aec9-4dba-a647-093e4a6bd25f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 20, 0,                               !- X,Y,Z Vertex 2 {m}
  25, 20, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b91943a2-1a44-408d-84d7-3718b97fba85}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {682a69cd-aec9-4dba-a647-093e4a6bd25f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.5,                              !- X,Y,Z Vertex 1 {m}
  0, 20, 3.5,                             !- X,Y,Z Vertex 2 {m}
  0, 20, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6191151-b3f1-423b-b8f2-015461a4f283}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {682a69cd-aec9-4dba-a647-093e4a6bd25f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {437826c1-e54b-4668-a940-ce75392e51a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20, 3.5,                             !- X,Y,Z Vertex 1 {m}
  25, 20, 3.5,                            !- X,Y,Z Vertex 2 {m}
  25, 20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 20, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d24bb0d-fc1e-474d-952b-ce1c6ef7fd29}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {682a69cd-aec9-4dba-a647-093e4a6bd25f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c115463b-d430-40e9-b870-5f1c3e96e6a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 20, 3.5,                            !- X,Y,Z Vertex 1 {m}
  25, 0, 3.5,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 20, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e73db040-74b5-4d1a-ab1f-3875856dee3f}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {682a69cd-aec9-4dba-a647-093e4a6bd25f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 3.5,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.5,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  25, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd097781-aeaa-4ae7-90c8-c8db682faa2a}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {1611f380-607d-4a48-ba87-875aa1c03743}, !- Construction Name
  {682a69cd-aec9-4dba-a647-093e4a6bd25f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be9cabf8-6e87-4df1-92ba-4e9642d39b45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 3.5,                             !- X,Y,Z Vertex 1 {m}
  25, 20, 3.5,                            !- X,Y,Z Vertex 2 {m}
  0, 20, 3.5,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.5;                              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {627e1f45-a71f-41d6-be4c-15cf37acb923}, !- Handle
  Zona P1_0_0,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7ef0777a-84ac-434b-9669-6c51844422da}, !- Zone Air Inlet Port List
  {4de7743c-d2e8-4368-bcb2-584134bc2e52}, !- Zone Air Exhaust Port List
  {d2da546c-544d-4f1d-84c9-99128d5c7cf4}, !- Zone Air Node Name
  {13ecb012-05e7-4413-a58c-d59127868af8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2ab87485-dd2a-43dc-9d7d-c632a88852a7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c5ad023e-ff10-4f1e-a886-81291eb2cec5}, !- Handle
  Node 1,                                 !- Name
  {d2da546c-544d-4f1d-84c9-99128d5c7cf4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2da546c-544d-4f1d-84c9-99128d5c7cf4}, !- Handle
  {627e1f45-a71f-41d6-be4c-15cf37acb923}, !- Source Object
  11,                                     !- Outlet Port
  {c5ad023e-ff10-4f1e-a886-81291eb2cec5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7ef0777a-84ac-434b-9669-6c51844422da}, !- Handle
  {627e1f45-a71f-41d6-be4c-15cf37acb923}, !- HVAC Component
  {1a0d5541-215b-4da2-92d1-35d25d940411}; !- Port 1

OS:PortList,
  {4de7743c-d2e8-4368-bcb2-584134bc2e52}, !- Handle
  {627e1f45-a71f-41d6-be4c-15cf37acb923}, !- HVAC Component
  {78a70678-1a5d-46c4-b090-788c1ced6ac3}; !- Port 1

OS:PortList,
  {13ecb012-05e7-4413-a58c-d59127868af8}, !- Handle
  {627e1f45-a71f-41d6-be4c-15cf37acb923}; !- HVAC Component

OS:Sizing:Zone,
  {b598c064-62be-4416-88fc-2ecc0ab3133b}, !- Handle
  {627e1f45-a71f-41d6-be4c-15cf37acb923}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {e4b0234b-b1f1-4057-966f-3aa9439f0062}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {627e1f45-a71f-41d6-be4c-15cf37acb923}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f1aec888-5c8d-42ec-be19-eda9eecac3db}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:People,
  {abf8b36e-e0f3-4b4a-a54e-24abc5ad5ed7}, !- Handle
  People 1,                               !- Name
  {3776ba3c-e5f6-4564-bc0f-7d167ac4b74b}, !- People Definition Name
  {682a69cd-aec9-4dba-a647-093e4a6bd25f}, !- Space or SpaceType Name
  {b0187d91-6751-4d27-a7ae-50b65f03ccd3}, !- Number of People Schedule Name
  {39aaf14d-1b82-45ea-b777-83147aa1bf20}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {51e3ead9-ea5e-4338-b3c1-15c2b12d22e1}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {d286457a-ee64-4f0e-bb6d-23fcb492ed08}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Lights,
  {13391501-a986-49de-a711-2bcbc2f07e75}, !- Handle
  Lights 1,                               !- Name
  {275d35c2-91ee-488e-b967-4285477a8e61}, !- Lights Definition Name
  {682a69cd-aec9-4dba-a647-093e4a6bd25f}, !- Space or SpaceType Name
  {92989cfc-d06c-4fd8-a9d6-7b7e8bf19dcb}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {3c50fcb5-3494-43f3-bb7c-0e256b65e936}, !- Handle
  Electric Equipment 1,                   !- Name
  {e6bec64f-967b-4f9c-88a9-ba1a393982c2}, !- Electric Equipment Definition Name
  {682a69cd-aec9-4dba-a647-093e4a6bd25f}, !- Space or SpaceType Name
  {af464b37-1cdf-4657-9586-09cae8352570}, !- Schedule Name
  ,                                       !- Multiplier
  Computadores e cargas de escritorio;    !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {94621087-5b80-4004-a317-f5de407996bb}, !- Handle
  Space Infiltration Design Flow Rate 1,  !- Name
  {682a69cd-aec9-4dba-a647-093e4a6bd25f}, !- Space or SpaceType Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.15,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Schedule:Constant,
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Handle
  Always On Discrete,                     !- Name
  {40fee45b-e64a-4ad2-8cd7-34da67b53603}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {40fee45b-e64a-4ad2-8cd7-34da67b53603}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:DesignSpecification:OutdoorAir,
  {57d0a2c3-9661-48b4-bee5-a253c79e8216}, !- Handle
  Design Specification Outdoor Air 1,     !- Name
  Sum,                                    !- Outdoor Air Method
  0.0075,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0003,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2ab87485-dd2a-43dc-9d7d-c632a88852a7}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {23637aa2-1eee-4fdd-8d61-d675836c52d1}, !- Heating Setpoint Temperature Schedule Name
  {1b2bc954-8a1e-471c-8dfc-c1399337df97}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {8be6e963-3cfd-4aa8-8811-e9e1299692f5}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Fan:ConstantVolume,
  {2b3e4aba-2ce1-4746-bb4f-cd32261da0a8}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  350,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {594e493c-dfb9-47d8-b517-9af3ec19df8a}, !- Handle
  Coil Heating Electric 1,                !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {dcdffa61-8368-4134-a84d-bc4fbbc20755}, !- Handle
  Coil Cooling DX Single Speed 1,         !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.2,                                    !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {caf46b53-922c-4927-baed-3b1961863baf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e284bdf6-1c73-4147-9094-3dbbd6b5f0f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ffd75b5e-a799-45c3-aefd-d19765a61aa9}, !- Energy Input Ratio Function of Temperature Curve Name
  {6823e22e-ed3d-49e3-a43d-50f58416ed1f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9c24a203-6a81-4acd-9f46-8b1fcfbbbd5e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {caf46b53-922c-4927-baed-3b1961863baf}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e284bdf6-1c73-4147-9094-3dbbd6b5f0f5}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ffd75b5e-a799-45c3-aefd-d19765a61aa9}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6823e22e-ed3d-49e3-a43d-50f58416ed1f}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9c24a203-6a81-4acd-9f46-8b1fcfbbbd5e}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f1aec888-5c8d-42ec-be19-eda9eecac3db}, !- Handle
  Ar condicionado P1_0_0,                 !- Name
  {18ac2900-38a5-4f48-b21f-75bfe7b09459}, !- Availability Schedule Name
  {95e56169-31cd-4a55-bc86-ce87e423a56c}, !- Air Inlet Node Name
  {9379f29f-f0b5-43bf-abfe-2c4fe71e5829}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.45,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.45,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.45,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2b3e4aba-2ce1-4746-bb4f-cd32261da0a8}, !- Supply Air Fan Name
  {594e493c-dfb9-47d8-b517-9af3ec19df8a}, !- Heating Coil Name
  {dcdffa61-8368-4134-a84d-bc4fbbc20755}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {0d110313-861d-4784-8a9c-ff3ad51264e1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {eb4ddc5c-43e6-4aaf-86f2-fb377fd7c967}, !- Handle
  Node 2,                                 !- Name
  {78a70678-1a5d-46c4-b090-788c1ced6ac3}, !- Inlet Port
  {95e56169-31cd-4a55-bc86-ce87e423a56c}; !- Outlet Port

OS:Connection,
  {78a70678-1a5d-46c4-b090-788c1ced6ac3}, !- Handle
  {4de7743c-d2e8-4368-bcb2-584134bc2e52}, !- Source Object
  2,                                      !- Outlet Port
  {eb4ddc5c-43e6-4aaf-86f2-fb377fd7c967}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95e56169-31cd-4a55-bc86-ce87e423a56c}, !- Handle
  {eb4ddc5c-43e6-4aaf-86f2-fb377fd7c967}, !- Source Object
  3,                                      !- Outlet Port
  {f1aec888-5c8d-42ec-be19-eda9eecac3db}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7457fee6-2005-498b-84b6-22fec54d2941}, !- Handle
  Node 3,                                 !- Name
  {9379f29f-f0b5-43bf-abfe-2c4fe71e5829}, !- Inlet Port
  {1a0d5541-215b-4da2-92d1-35d25d940411}; !- Outlet Port

OS:Connection,
  {1a0d5541-215b-4da2-92d1-35d25d940411}, !- Handle
  {7457fee6-2005-498b-84b6-22fec54d2941}, !- Source Object
  3,                                      !- Outlet Port
  {7ef0777a-84ac-434b-9669-6c51844422da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9379f29f-f0b5-43bf-abfe-2c4fe71e5829}, !- Handle
  {f1aec888-5c8d-42ec-be19-eda9eecac3db}, !- Source Object
  4,                                      !- Outlet Port
  {7457fee6-2005-498b-84b6-22fec54d2941}, !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {1a4cac6c-86b5-4474-a82a-b539370c4bf8}, !- Handle
  P1_0_1,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {4a05df3e-fb16-4cc6-9ed8-3bccf83c88cf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {6c1fb663-34ee-49c9-9985-3fce5d8c2059}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d08e0f6b-f02b-4ab4-9441-b9f40a37a560}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {1611f380-607d-4a48-ba87-875aa1c03743}, !- Construction Name
  {1a4cac6c-86b5-4474-a82a-b539370c4bf8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 2 {m}
  25, 40, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 20, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5ff80b2-11a6-4124-bb6b-2710b6f45f4d}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {1a4cac6c-86b5-4474-a82a-b539370c4bf8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20, 3.5,                             !- X,Y,Z Vertex 1 {m}
  0, 40, 3.5,                             !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 20, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15401744-455b-429d-b4bf-3cfecb31136d}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {1a4cac6c-86b5-4474-a82a-b539370c4bf8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 3.5,                             !- X,Y,Z Vertex 1 {m}
  25, 40, 3.5,                            !- X,Y,Z Vertex 2 {m}
  25, 40, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 40, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdc8b6a9-bd2b-423e-a143-402ebd7ffd17}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {1a4cac6c-86b5-4474-a82a-b539370c4bf8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28ad2fcb-fa02-42dd-96a2-163bcb9ba1ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 40, 3.5,                            !- X,Y,Z Vertex 1 {m}
  25, 20, 3.5,                            !- X,Y,Z Vertex 2 {m}
  25, 20, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 40, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {437826c1-e54b-4668-a940-ce75392e51a7}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {1a4cac6c-86b5-4474-a82a-b539370c4bf8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6191151-b3f1-423b-b8f2-015461a4f283}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 20, 3.5,                            !- X,Y,Z Vertex 1 {m}
  0, 20, 3.5,                             !- X,Y,Z Vertex 2 {m}
  0, 20, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 20, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b0762a8-7fc3-4b18-b527-fdca4ab8ba32}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1611f380-607d-4a48-ba87-875aa1c03743}, !- Construction Name
  {1a4cac6c-86b5-4474-a82a-b539370c4bf8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {920a1e2c-720f-4e9c-abfc-9a0c5279ac28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 20, 3.5,                            !- X,Y,Z Vertex 1 {m}
  25, 40, 3.5,                            !- X,Y,Z Vertex 2 {m}
  0, 40, 3.5,                             !- X,Y,Z Vertex 3 {m}
  0, 20, 3.5;                             !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4a05df3e-fb16-4cc6-9ed8-3bccf83c88cf}, !- Handle
  Zona P1_0_1,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f16f44e4-e9b3-4595-b0e8-5bbc482917de}, !- Zone Air Inlet Port List
  {899be120-a6f1-42a2-a9b9-eb0ba699f987}, !- Zone Air Exhaust Port List
  {4fe918b7-d44a-4dc4-a2e2-b1bf3fb75545}, !- Zone Air Node Name
  {c71d447e-098d-4757-ab5d-8a83f80bb8e2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8d8b2da3-00e7-4587-b68c-7e60841bb263}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {576240d1-4180-407f-b1ea-1be2c2e80007}, !- Handle
  Node 4,                                 !- Name
  {4fe918b7-d44a-4dc4-a2e2-b1bf3fb75545}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4fe918b7-d44a-4dc4-a2e2-b1bf3fb75545}, !- Handle
  {4a05df3e-fb16-4cc6-9ed8-3bccf83c88cf}, !- Source Object
  11,                                     !- Outlet Port
  {576240d1-4180-407f-b1ea-1be2c2e80007}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f16f44e4-e9b3-4595-b0e8-5bbc482917de}, !- Handle
  {4a05df3e-fb16-4cc6-9ed8-3bccf83c88cf}, !- HVAC Component
  {ec66689d-685d-432d-8d20-8371ef1f9d10}; !- Port 1

OS:PortList,
  {899be120-a6f1-42a2-a9b9-eb0ba699f987}, !- Handle
  {4a05df3e-fb16-4cc6-9ed8-3bccf83c88cf}, !- HVAC Component
  {f1541907-c92b-4cce-b8f3-fe10a2e460c6}; !- Port 1

OS:PortList,
  {c71d447e-098d-4757-ab5d-8a83f80bb8e2}, !- Handle
  {4a05df3e-fb16-4cc6-9ed8-3bccf83c88cf}; !- HVAC Component

OS:Sizing:Zone,
  {0a01b1db-1f37-48f3-920d-74d38a90f5c6}, !- Handle
  {4a05df3e-fb16-4cc6-9ed8-3bccf83c88cf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {f482c5a2-6802-4d3a-8836-e24de7877141}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {4a05df3e-fb16-4cc6-9ed8-3bccf83c88cf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8bf1e958-d3a0-4240-bcd1-712a67ded89d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:People,
  {e1dea1be-894e-4e4c-9de9-313fe161d74d}, !- Handle
  People 2,                               !- Name
  {3776ba3c-e5f6-4564-bc0f-7d167ac4b74b}, !- People Definition Name
  {1a4cac6c-86b5-4474-a82a-b539370c4bf8}, !- Space or SpaceType Name
  {b0187d91-6751-4d27-a7ae-50b65f03ccd3}, !- Number of People Schedule Name
  {39aaf14d-1b82-45ea-b777-83147aa1bf20}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {6293e8b6-9e6c-4eac-bbf6-c8c1897885d0}, !- Handle
  Lights 2,                               !- Name
  {275d35c2-91ee-488e-b967-4285477a8e61}, !- Lights Definition Name
  {1a4cac6c-86b5-4474-a82a-b539370c4bf8}, !- Space or SpaceType Name
  {92989cfc-d06c-4fd8-a9d6-7b7e8bf19dcb}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {e89e5d91-2c4f-458f-8411-03f2acbd4930}, !- Handle
  Electric Equipment 2,                   !- Name
  {e6bec64f-967b-4f9c-88a9-ba1a393982c2}, !- Electric Equipment Definition Name
  {1a4cac6c-86b5-4474-a82a-b539370c4bf8}, !- Space or SpaceType Name
  {af464b37-1cdf-4657-9586-09cae8352570}, !- Schedule Name
  ,                                       !- Multiplier
  Computadores e cargas de escritorio;    !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {5db7a608-b9a9-4e92-94e6-fc3f08d96314}, !- Handle
  Space Infiltration Design Flow Rate 2,  !- Name
  {1a4cac6c-86b5-4474-a82a-b539370c4bf8}, !- Space or SpaceType Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.15,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:DesignSpecification:OutdoorAir,
  {6c1fb663-34ee-49c9-9985-3fce5d8c2059}, !- Handle
  Design Specification Outdoor Air 2,     !- Name
  Sum,                                    !- Outdoor Air Method
  0.0075,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0003,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d8b2da3-00e7-4587-b68c-7e60841bb263}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {23637aa2-1eee-4fdd-8d61-d675836c52d1}, !- Heating Setpoint Temperature Schedule Name
  {1b2bc954-8a1e-471c-8dfc-c1399337df97}; !- Cooling Setpoint Temperature Schedule Name

OS:Fan:ConstantVolume,
  {ac7dec37-ba01-4b38-8f9c-28ae2edad746}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  350,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {2c99c681-b204-4eb9-b8f9-995eb7a19ad5}, !- Handle
  Coil Heating Electric 2,                !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {bbcdf630-a627-4679-bf7f-8e9ca8c6d407}, !- Handle
  Coil Cooling DX Single Speed 2,         !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.2,                                    !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {072f1ec6-72d3-4477-8e60-02d8cd891f1e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2768ed0d-ce70-4549-9f52-34f3e585b4f7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {01c856c5-0b44-4c1d-905b-8a2a38105ef8}, !- Energy Input Ratio Function of Temperature Curve Name
  {f1490017-bacc-4c72-a10f-61ebdfd3718c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5913e991-e040-48d9-b0eb-719e02e3d4c7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {072f1ec6-72d3-4477-8e60-02d8cd891f1e}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2768ed0d-ce70-4549-9f52-34f3e585b4f7}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {01c856c5-0b44-4c1d-905b-8a2a38105ef8}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f1490017-bacc-4c72-a10f-61ebdfd3718c}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5913e991-e040-48d9-b0eb-719e02e3d4c7}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8bf1e958-d3a0-4240-bcd1-712a67ded89d}, !- Handle
  Ar condicionado P1_0_1,                 !- Name
  {18ac2900-38a5-4f48-b21f-75bfe7b09459}, !- Availability Schedule Name
  {bcaafeb6-1983-4b0b-b59c-fdfa2dfac23d}, !- Air Inlet Node Name
  {9428f558-e361-41d1-8baf-58cf2caffe00}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.45,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.45,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.45,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ac7dec37-ba01-4b38-8f9c-28ae2edad746}, !- Supply Air Fan Name
  {2c99c681-b204-4eb9-b8f9-995eb7a19ad5}, !- Heating Coil Name
  {bbcdf630-a627-4679-bf7f-8e9ca8c6d407}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {0d110313-861d-4784-8a9c-ff3ad51264e1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e998948d-2f22-42d1-8bd1-721279f98233}, !- Handle
  Node 5,                                 !- Name
  {f1541907-c92b-4cce-b8f3-fe10a2e460c6}, !- Inlet Port
  {bcaafeb6-1983-4b0b-b59c-fdfa2dfac23d}; !- Outlet Port

OS:Connection,
  {f1541907-c92b-4cce-b8f3-fe10a2e460c6}, !- Handle
  {899be120-a6f1-42a2-a9b9-eb0ba699f987}, !- Source Object
  2,                                      !- Outlet Port
  {e998948d-2f22-42d1-8bd1-721279f98233}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcaafeb6-1983-4b0b-b59c-fdfa2dfac23d}, !- Handle
  {e998948d-2f22-42d1-8bd1-721279f98233}, !- Source Object
  3,                                      !- Outlet Port
  {8bf1e958-d3a0-4240-bcd1-712a67ded89d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {031c54bb-53ed-48f2-b774-92362c877038}, !- Handle
  Node 6,                                 !- Name
  {9428f558-e361-41d1-8baf-58cf2caffe00}, !- Inlet Port
  {ec66689d-685d-432d-8d20-8371ef1f9d10}; !- Outlet Port

OS:Connection,
  {ec66689d-685d-432d-8d20-8371ef1f9d10}, !- Handle
  {031c54bb-53ed-48f2-b774-92362c877038}, !- Source Object
  3,                                      !- Outlet Port
  {f16f44e4-e9b3-4595-b0e8-5bbc482917de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9428f558-e361-41d1-8baf-58cf2caffe00}, !- Handle
  {8bf1e958-d3a0-4240-bcd1-712a67ded89d}, !- Source Object
  4,                                      !- Outlet Port
  {031c54bb-53ed-48f2-b774-92362c877038}, !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {f81018b5-e116-4cdd-a74b-29697fa42f34}, !- Handle
  P1_1_0,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {bbfc560a-a87b-4fd2-a535-57e000f3774e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {6f520f7f-027d-4261-80ee-da4a2e7a9a94}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {54038eeb-2bd2-4b06-8aa3-9214928ed6ca}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {1611f380-607d-4a48-ba87-875aa1c03743}, !- Construction Name
  {f81018b5-e116-4cdd-a74b-29697fa42f34}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  25, 20, 0,                              !- X,Y,Z Vertex 2 {m}
  50, 20, 0,                              !- X,Y,Z Vertex 3 {m}
  50, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c115463b-d430-40e9-b870-5f1c3e96e6a9}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {f81018b5-e116-4cdd-a74b-29697fa42f34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d24bb0d-fc1e-474d-952b-ce1c6ef7fd29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 3.5,                             !- X,Y,Z Vertex 1 {m}
  25, 20, 3.5,                            !- X,Y,Z Vertex 2 {m}
  25, 20, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adb8f2b8-63c1-4fcf-87f7-7a06c1f42258}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {f81018b5-e116-4cdd-a74b-29697fa42f34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21145c70-c334-4bff-8119-64b081bb5202}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 20, 3.5,                            !- X,Y,Z Vertex 1 {m}
  50, 20, 3.5,                            !- X,Y,Z Vertex 2 {m}
  50, 20, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 20, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9907ce6f-1e4b-43ff-bcdc-11bd86b5ff95}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {f81018b5-e116-4cdd-a74b-29697fa42f34}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 20, 3.5,                            !- X,Y,Z Vertex 1 {m}
  50, 0, 3.5,                             !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 20, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {447b6aac-8d0f-4df6-8b44-0cba97ee34f8}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {f81018b5-e116-4cdd-a74b-29697fa42f34}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.5,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 3.5,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a04a490-3726-47ba-9817-458ffec21466}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1611f380-607d-4a48-ba87-875aa1c03743}, !- Construction Name
  {f81018b5-e116-4cdd-a74b-29697fa42f34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {126f8c3f-16b1-4c44-8d43-011f7ff9ae9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.5,                             !- X,Y,Z Vertex 1 {m}
  50, 20, 3.5,                            !- X,Y,Z Vertex 2 {m}
  25, 20, 3.5,                            !- X,Y,Z Vertex 3 {m}
  25, 0, 3.5;                             !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bbfc560a-a87b-4fd2-a535-57e000f3774e}, !- Handle
  Zona P1_1_0,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {24f7b281-35d2-4b6e-b859-462e74154b3b}, !- Zone Air Inlet Port List
  {617b5d13-7d82-4525-b6fd-6edf048acc64}, !- Zone Air Exhaust Port List
  {4d64dbe7-5f74-4a15-af4c-0bcff8e508af}, !- Zone Air Node Name
  {f4544ca7-7a98-4ecf-8b34-ea1f05a28ecd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {26bbd6d0-6b4e-4d01-9bd3-87e79ba42f2a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd47b185-7b22-418f-b0f0-22bf1d7abbdd}, !- Handle
  Node 7,                                 !- Name
  {4d64dbe7-5f74-4a15-af4c-0bcff8e508af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d64dbe7-5f74-4a15-af4c-0bcff8e508af}, !- Handle
  {bbfc560a-a87b-4fd2-a535-57e000f3774e}, !- Source Object
  11,                                     !- Outlet Port
  {dd47b185-7b22-418f-b0f0-22bf1d7abbdd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {24f7b281-35d2-4b6e-b859-462e74154b3b}, !- Handle
  {bbfc560a-a87b-4fd2-a535-57e000f3774e}, !- HVAC Component
  {9d22736d-a610-4af5-9c8c-17e9782b12dc}; !- Port 1

OS:PortList,
  {617b5d13-7d82-4525-b6fd-6edf048acc64}, !- Handle
  {bbfc560a-a87b-4fd2-a535-57e000f3774e}, !- HVAC Component
  {3ee9fc88-2492-4265-bb09-7ab58713d00a}; !- Port 1

OS:PortList,
  {f4544ca7-7a98-4ecf-8b34-ea1f05a28ecd}, !- Handle
  {bbfc560a-a87b-4fd2-a535-57e000f3774e}; !- HVAC Component

OS:Sizing:Zone,
  {94cae640-6788-4848-979e-9edba17aac4b}, !- Handle
  {bbfc560a-a87b-4fd2-a535-57e000f3774e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {8c1a5551-410c-47ad-a080-0b2f306b96f2}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {bbfc560a-a87b-4fd2-a535-57e000f3774e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {03bd7f71-907d-485d-b3fd-32fd075f6cac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:People,
  {d435d4e1-869f-424b-a977-ec4cf978f646}, !- Handle
  People 3,                               !- Name
  {3776ba3c-e5f6-4564-bc0f-7d167ac4b74b}, !- People Definition Name
  {f81018b5-e116-4cdd-a74b-29697fa42f34}, !- Space or SpaceType Name
  {b0187d91-6751-4d27-a7ae-50b65f03ccd3}, !- Number of People Schedule Name
  {39aaf14d-1b82-45ea-b777-83147aa1bf20}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {805484b8-2595-491b-8ab5-59a540eb8ba4}, !- Handle
  Lights 3,                               !- Name
  {275d35c2-91ee-488e-b967-4285477a8e61}, !- Lights Definition Name
  {f81018b5-e116-4cdd-a74b-29697fa42f34}, !- Space or SpaceType Name
  {92989cfc-d06c-4fd8-a9d6-7b7e8bf19dcb}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {c24f6b2a-3f2c-43b8-8423-ffccea64cd00}, !- Handle
  Electric Equipment 3,                   !- Name
  {e6bec64f-967b-4f9c-88a9-ba1a393982c2}, !- Electric Equipment Definition Name
  {f81018b5-e116-4cdd-a74b-29697fa42f34}, !- Space or SpaceType Name
  {af464b37-1cdf-4657-9586-09cae8352570}, !- Schedule Name
  ,                                       !- Multiplier
  Computadores e cargas de escritorio;    !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {ee875df6-1d04-42e3-b6b4-66dd367beb7a}, !- Handle
  Space Infiltration Design Flow Rate 3,  !- Name
  {f81018b5-e116-4cdd-a74b-29697fa42f34}, !- Space or SpaceType Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.15,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:DesignSpecification:OutdoorAir,
  {6f520f7f-027d-4261-80ee-da4a2e7a9a94}, !- Handle
  Design Specification Outdoor Air 3,     !- Name
  Sum,                                    !- Outdoor Air Method
  0.0075,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0003,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {26bbd6d0-6b4e-4d01-9bd3-87e79ba42f2a}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {23637aa2-1eee-4fdd-8d61-d675836c52d1}, !- Heating Setpoint Temperature Schedule Name
  {1b2bc954-8a1e-471c-8dfc-c1399337df97}; !- Cooling Setpoint Temperature Schedule Name

OS:Fan:ConstantVolume,
  {8c2a1bd5-23c4-4ed4-9e87-2cfe6a94d0ff}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  350,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f03812f1-c079-4a5a-b162-cba09a44c222}, !- Handle
  Coil Heating Electric 3,                !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ff1586fb-b3fa-439f-821e-ab42baa49673}, !- Handle
  Coil Cooling DX Single Speed 3,         !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.2,                                    !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {538be183-eef4-45c5-a72f-4285c256bc9e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4ba04691-0366-4dd1-b399-d0df444dbd85}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dcb16ec2-d30c-4c24-937b-b87ecdcb42a6}, !- Energy Input Ratio Function of Temperature Curve Name
  {675b2b96-ea80-4b28-806b-ec9ae3d183ea}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bc9f7d72-6c1d-4ac3-b8e1-e0f48ebeb395}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {538be183-eef4-45c5-a72f-4285c256bc9e}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4ba04691-0366-4dd1-b399-d0df444dbd85}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dcb16ec2-d30c-4c24-937b-b87ecdcb42a6}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {675b2b96-ea80-4b28-806b-ec9ae3d183ea}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bc9f7d72-6c1d-4ac3-b8e1-e0f48ebeb395}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {03bd7f71-907d-485d-b3fd-32fd075f6cac}, !- Handle
  Ar condicionado P1_1_0,                 !- Name
  {18ac2900-38a5-4f48-b21f-75bfe7b09459}, !- Availability Schedule Name
  {1cffd9bf-c528-46be-a44b-2531cf52d31f}, !- Air Inlet Node Name
  {1eb65c0e-d4cc-4fef-88c2-c6a013668231}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.45,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.45,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.45,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8c2a1bd5-23c4-4ed4-9e87-2cfe6a94d0ff}, !- Supply Air Fan Name
  {f03812f1-c079-4a5a-b162-cba09a44c222}, !- Heating Coil Name
  {ff1586fb-b3fa-439f-821e-ab42baa49673}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {0d110313-861d-4784-8a9c-ff3ad51264e1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d7b632bb-b50e-494d-96bb-dc19abece3e4}, !- Handle
  Node 8,                                 !- Name
  {3ee9fc88-2492-4265-bb09-7ab58713d00a}, !- Inlet Port
  {1cffd9bf-c528-46be-a44b-2531cf52d31f}; !- Outlet Port

OS:Connection,
  {3ee9fc88-2492-4265-bb09-7ab58713d00a}, !- Handle
  {617b5d13-7d82-4525-b6fd-6edf048acc64}, !- Source Object
  2,                                      !- Outlet Port
  {d7b632bb-b50e-494d-96bb-dc19abece3e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cffd9bf-c528-46be-a44b-2531cf52d31f}, !- Handle
  {d7b632bb-b50e-494d-96bb-dc19abece3e4}, !- Source Object
  3,                                      !- Outlet Port
  {03bd7f71-907d-485d-b3fd-32fd075f6cac}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1025cd4c-6476-4c12-ab53-7b6de4a0e19c}, !- Handle
  Node 9,                                 !- Name
  {1eb65c0e-d4cc-4fef-88c2-c6a013668231}, !- Inlet Port
  {9d22736d-a610-4af5-9c8c-17e9782b12dc}; !- Outlet Port

OS:Connection,
  {9d22736d-a610-4af5-9c8c-17e9782b12dc}, !- Handle
  {1025cd4c-6476-4c12-ab53-7b6de4a0e19c}, !- Source Object
  3,                                      !- Outlet Port
  {24f7b281-35d2-4b6e-b859-462e74154b3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1eb65c0e-d4cc-4fef-88c2-c6a013668231}, !- Handle
  {03bd7f71-907d-485d-b3fd-32fd075f6cac}, !- Source Object
  4,                                      !- Outlet Port
  {1025cd4c-6476-4c12-ab53-7b6de4a0e19c}, !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {28f9cfd4-b8ce-4330-910f-7028d742e74c}, !- Handle
  P1_1_1,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {4e50af79-7652-436a-ae5b-af69f82da3c4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {d5494cbc-f3d5-48f9-b939-4e8a0452c149}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {05fb6e08-ce26-4084-8d26-823ccbc6378b}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {1611f380-607d-4a48-ba87-875aa1c03743}, !- Construction Name
  {28f9cfd4-b8ce-4330-910f-7028d742e74c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 20, 0,                              !- X,Y,Z Vertex 1 {m}
  25, 40, 0,                              !- X,Y,Z Vertex 2 {m}
  50, 40, 0,                              !- X,Y,Z Vertex 3 {m}
  50, 20, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28ad2fcb-fa02-42dd-96a2-163bcb9ba1ef}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {28f9cfd4-b8ce-4330-910f-7028d742e74c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdc8b6a9-bd2b-423e-a143-402ebd7ffd17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 20, 3.5,                            !- X,Y,Z Vertex 1 {m}
  25, 40, 3.5,                            !- X,Y,Z Vertex 2 {m}
  25, 40, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 20, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80cdbb94-1695-4654-9a48-d54b4f21c626}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {28f9cfd4-b8ce-4330-910f-7028d742e74c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 40, 3.5,                            !- X,Y,Z Vertex 1 {m}
  50, 40, 3.5,                            !- X,Y,Z Vertex 2 {m}
  50, 40, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 40, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de02c4b4-4491-49eb-8241-651e3628a1dd}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {28f9cfd4-b8ce-4330-910f-7028d742e74c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 40, 3.5,                            !- X,Y,Z Vertex 1 {m}
  50, 20, 3.5,                            !- X,Y,Z Vertex 2 {m}
  50, 20, 0,                              !- X,Y,Z Vertex 3 {m}
  50, 40, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21145c70-c334-4bff-8119-64b081bb5202}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {28f9cfd4-b8ce-4330-910f-7028d742e74c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adb8f2b8-63c1-4fcf-87f7-7a06c1f42258}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 20, 3.5,                            !- X,Y,Z Vertex 1 {m}
  25, 20, 3.5,                            !- X,Y,Z Vertex 2 {m}
  25, 20, 0,                              !- X,Y,Z Vertex 3 {m}
  50, 20, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b1582de-fd09-4e65-bc1d-22868388cd7c}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1611f380-607d-4a48-ba87-875aa1c03743}, !- Construction Name
  {28f9cfd4-b8ce-4330-910f-7028d742e74c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8fe3629-99ee-4cdf-8871-1fc950fd9d00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 20, 3.5,                            !- X,Y,Z Vertex 1 {m}
  50, 40, 3.5,                            !- X,Y,Z Vertex 2 {m}
  25, 40, 3.5,                            !- X,Y,Z Vertex 3 {m}
  25, 20, 3.5;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4e50af79-7652-436a-ae5b-af69f82da3c4}, !- Handle
  Zona P1_1_1,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {69077f20-b992-44cc-938e-36a0041c3289}, !- Zone Air Inlet Port List
  {2d40cee6-727a-4466-b801-71640bb5bb33}, !- Zone Air Exhaust Port List
  {fe5b6e33-dda4-4e69-85a0-6e6c6d91b97a}, !- Zone Air Node Name
  {91b4a374-1c44-48f5-a558-ffceae5e0590}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {72677323-0300-469d-96b2-3d596a5fa961}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b39acdfe-6654-400e-81ff-0a483045b907}, !- Handle
  Node 10,                                !- Name
  {fe5b6e33-dda4-4e69-85a0-6e6c6d91b97a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe5b6e33-dda4-4e69-85a0-6e6c6d91b97a}, !- Handle
  {4e50af79-7652-436a-ae5b-af69f82da3c4}, !- Source Object
  11,                                     !- Outlet Port
  {b39acdfe-6654-400e-81ff-0a483045b907}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {69077f20-b992-44cc-938e-36a0041c3289}, !- Handle
  {4e50af79-7652-436a-ae5b-af69f82da3c4}, !- HVAC Component
  {f8d7487c-069f-4a3e-8624-f11514d525b2}; !- Port 1

OS:PortList,
  {2d40cee6-727a-4466-b801-71640bb5bb33}, !- Handle
  {4e50af79-7652-436a-ae5b-af69f82da3c4}, !- HVAC Component
  {dd33bef6-6a2c-4df5-97c3-947fb2e31ac7}; !- Port 1

OS:PortList,
  {91b4a374-1c44-48f5-a558-ffceae5e0590}, !- Handle
  {4e50af79-7652-436a-ae5b-af69f82da3c4}; !- HVAC Component

OS:Sizing:Zone,
  {7a89d02f-8dce-4b4b-bc9b-2f4ea9465177}, !- Handle
  {4e50af79-7652-436a-ae5b-af69f82da3c4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {eecb5234-30f2-4170-8236-4047808ce641}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {4e50af79-7652-436a-ae5b-af69f82da3c4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8781f7c5-0283-4048-b327-0e2ca990783c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:People,
  {dbf34b21-1768-4997-b34b-91ecad590961}, !- Handle
  People 4,                               !- Name
  {3776ba3c-e5f6-4564-bc0f-7d167ac4b74b}, !- People Definition Name
  {28f9cfd4-b8ce-4330-910f-7028d742e74c}, !- Space or SpaceType Name
  {b0187d91-6751-4d27-a7ae-50b65f03ccd3}, !- Number of People Schedule Name
  {39aaf14d-1b82-45ea-b777-83147aa1bf20}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {878451cd-a299-4b3b-9b26-67380f53876f}, !- Handle
  Lights 4,                               !- Name
  {275d35c2-91ee-488e-b967-4285477a8e61}, !- Lights Definition Name
  {28f9cfd4-b8ce-4330-910f-7028d742e74c}, !- Space or SpaceType Name
  {92989cfc-d06c-4fd8-a9d6-7b7e8bf19dcb}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {6d70f4ea-dd36-4102-9413-09cd69a5191b}, !- Handle
  Electric Equipment 4,                   !- Name
  {e6bec64f-967b-4f9c-88a9-ba1a393982c2}, !- Electric Equipment Definition Name
  {28f9cfd4-b8ce-4330-910f-7028d742e74c}, !- Space or SpaceType Name
  {af464b37-1cdf-4657-9586-09cae8352570}, !- Schedule Name
  ,                                       !- Multiplier
  Computadores e cargas de escritorio;    !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {7fa9cf96-91f2-4ebe-a3d2-7900791ca1ff}, !- Handle
  Space Infiltration Design Flow Rate 4,  !- Name
  {28f9cfd4-b8ce-4330-910f-7028d742e74c}, !- Space or SpaceType Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.15,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:DesignSpecification:OutdoorAir,
  {d5494cbc-f3d5-48f9-b939-4e8a0452c149}, !- Handle
  Design Specification Outdoor Air 4,     !- Name
  Sum,                                    !- Outdoor Air Method
  0.0075,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0003,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {72677323-0300-469d-96b2-3d596a5fa961}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {23637aa2-1eee-4fdd-8d61-d675836c52d1}, !- Heating Setpoint Temperature Schedule Name
  {1b2bc954-8a1e-471c-8dfc-c1399337df97}; !- Cooling Setpoint Temperature Schedule Name

OS:Fan:ConstantVolume,
  {543d670f-1493-485f-b3fb-6fc827ebd872}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  350,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b25f2b3d-9df7-4be3-bf06-9d30431a49cd}, !- Handle
  Coil Heating Electric 4,                !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1af585f7-7e7a-4685-9f80-0ba9409fc52a}, !- Handle
  Coil Cooling DX Single Speed 4,         !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.2,                                    !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {543dc1ef-79f4-485f-8ddd-a1b2b2cd18e7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a4b3b7ef-43e3-4f0f-8fc4-6f8f572ab575}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {09b449a3-e2ec-4928-b767-6a6b62d18e2b}, !- Energy Input Ratio Function of Temperature Curve Name
  {db22dcc1-dda3-400a-b025-a1667a790cc5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0080f34f-104e-4daf-82f6-fbf100fd8844}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {543dc1ef-79f4-485f-8ddd-a1b2b2cd18e7}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a4b3b7ef-43e3-4f0f-8fc4-6f8f572ab575}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {09b449a3-e2ec-4928-b767-6a6b62d18e2b}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {db22dcc1-dda3-400a-b025-a1667a790cc5}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0080f34f-104e-4daf-82f6-fbf100fd8844}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8781f7c5-0283-4048-b327-0e2ca990783c}, !- Handle
  Ar condicionado P1_1_1,                 !- Name
  {18ac2900-38a5-4f48-b21f-75bfe7b09459}, !- Availability Schedule Name
  {e3f2c8db-b01b-418b-91da-72b522a34036}, !- Air Inlet Node Name
  {a6d0389f-b6eb-495c-baef-d5bfd7d3f912}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.45,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.45,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.45,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {543d670f-1493-485f-b3fb-6fc827ebd872}, !- Supply Air Fan Name
  {b25f2b3d-9df7-4be3-bf06-9d30431a49cd}, !- Heating Coil Name
  {1af585f7-7e7a-4685-9f80-0ba9409fc52a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {0d110313-861d-4784-8a9c-ff3ad51264e1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {db8b04d6-b2c1-4d15-be7e-a87e6fc5a470}, !- Handle
  Node 11,                                !- Name
  {dd33bef6-6a2c-4df5-97c3-947fb2e31ac7}, !- Inlet Port
  {e3f2c8db-b01b-418b-91da-72b522a34036}; !- Outlet Port

OS:Connection,
  {dd33bef6-6a2c-4df5-97c3-947fb2e31ac7}, !- Handle
  {2d40cee6-727a-4466-b801-71640bb5bb33}, !- Source Object
  2,                                      !- Outlet Port
  {db8b04d6-b2c1-4d15-be7e-a87e6fc5a470}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3f2c8db-b01b-418b-91da-72b522a34036}, !- Handle
  {db8b04d6-b2c1-4d15-be7e-a87e6fc5a470}, !- Source Object
  3,                                      !- Outlet Port
  {8781f7c5-0283-4048-b327-0e2ca990783c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {105c0125-ad11-4814-8042-6d577e2e9ca5}, !- Handle
  Node 12,                                !- Name
  {a6d0389f-b6eb-495c-baef-d5bfd7d3f912}, !- Inlet Port
  {f8d7487c-069f-4a3e-8624-f11514d525b2}; !- Outlet Port

OS:Connection,
  {f8d7487c-069f-4a3e-8624-f11514d525b2}, !- Handle
  {105c0125-ad11-4814-8042-6d577e2e9ca5}, !- Source Object
  3,                                      !- Outlet Port
  {69077f20-b992-44cc-938e-36a0041c3289}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6d0389f-b6eb-495c-baef-d5bfd7d3f912}, !- Handle
  {8781f7c5-0283-4048-b327-0e2ca990783c}, !- Source Object
  4,                                      !- Outlet Port
  {105c0125-ad11-4814-8042-6d577e2e9ca5}, !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {9c636d5c-20f9-4a91-94b3-4f29b6c839fb}, !- Handle
  P2_0_0,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {e71969b3-4a17-4dc1-bfd1-b89657d9d066}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {1328a703-f759-45bf-8902-0ca49516d672}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {be9cabf8-6e87-4df1-92ba-4e9642d39b45}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {1611f380-607d-4a48-ba87-875aa1c03743}, !- Construction Name
  {9c636d5c-20f9-4a91-94b3-4f29b6c839fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd097781-aeaa-4ae7-90c8-c8db682faa2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.5,                              !- X,Y,Z Vertex 1 {m}
  0, 20, 3.5,                             !- X,Y,Z Vertex 2 {m}
  25, 20, 3.5,                            !- X,Y,Z Vertex 3 {m}
  25, 0, 3.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67bb9c70-75d7-47db-82fe-e26c2ad2b272}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {9c636d5c-20f9-4a91-94b3-4f29b6c839fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7,                                !- X,Y,Z Vertex 1 {m}
  0, 20, 7,                               !- X,Y,Z Vertex 2 {m}
  0, 20, 3.5,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c74aafd-dd5d-4ab6-a91d-bd90959d2574}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {9c636d5c-20f9-4a91-94b3-4f29b6c839fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20061935-ea22-44ee-b0de-55b52f26a38e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20, 7,                               !- X,Y,Z Vertex 1 {m}
  25, 20, 7,                              !- X,Y,Z Vertex 2 {m}
  25, 20, 3.5,                            !- X,Y,Z Vertex 3 {m}
  0, 20, 3.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb6ed3b0-285c-4f23-aba6-18a0c8c4a2ea}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {9c636d5c-20f9-4a91-94b3-4f29b6c839fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6ff5f44-f351-4232-b8ae-8eb97bda8856}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 20, 7,                              !- X,Y,Z Vertex 1 {m}
  25, 0, 7,                               !- X,Y,Z Vertex 2 {m}
  25, 0, 3.5,                             !- X,Y,Z Vertex 3 {m}
  25, 20, 3.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d4271f8-a462-47d6-9842-c71f3575d3ea}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {9c636d5c-20f9-4a91-94b3-4f29b6c839fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 7,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 7,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 3.5,                              !- X,Y,Z Vertex 3 {m}
  25, 0, 3.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecab99e9-5f17-48cd-be72-fa78e53e8fb5}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1611f380-607d-4a48-ba87-875aa1c03743}, !- Construction Name
  {9c636d5c-20f9-4a91-94b3-4f29b6c839fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b08f85c2-0ed1-438a-b4d5-af12ffcc53ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 7,                               !- X,Y,Z Vertex 1 {m}
  25, 20, 7,                              !- X,Y,Z Vertex 2 {m}
  0, 20, 7,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 7;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e71969b3-4a17-4dc1-bfd1-b89657d9d066}, !- Handle
  Zona P2_0_0,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4ea0d402-9427-4960-adee-c157acbada07}, !- Zone Air Inlet Port List
  {6944ae7b-1b3e-4e1c-b444-118711a20865}, !- Zone Air Exhaust Port List
  {603f02f8-643e-4c59-9b01-9acd2a4a5368}, !- Zone Air Node Name
  {39dd523c-a98a-4e7c-9059-2395abf1a133}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2fcf4598-dfc9-4152-b1e4-a65e31c1b093}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c764892-07e1-42d2-8be3-37711e8cc37e}, !- Handle
  Node 13,                                !- Name
  {603f02f8-643e-4c59-9b01-9acd2a4a5368}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {603f02f8-643e-4c59-9b01-9acd2a4a5368}, !- Handle
  {e71969b3-4a17-4dc1-bfd1-b89657d9d066}, !- Source Object
  11,                                     !- Outlet Port
  {8c764892-07e1-42d2-8be3-37711e8cc37e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4ea0d402-9427-4960-adee-c157acbada07}, !- Handle
  {e71969b3-4a17-4dc1-bfd1-b89657d9d066}, !- HVAC Component
  {b28a84b4-0b49-4368-b517-99d42a4cb979}; !- Port 1

OS:PortList,
  {6944ae7b-1b3e-4e1c-b444-118711a20865}, !- Handle
  {e71969b3-4a17-4dc1-bfd1-b89657d9d066}, !- HVAC Component
  {2835bf3d-18fc-4909-8894-46090f674f91}; !- Port 1

OS:PortList,
  {39dd523c-a98a-4e7c-9059-2395abf1a133}, !- Handle
  {e71969b3-4a17-4dc1-bfd1-b89657d9d066}; !- HVAC Component

OS:Sizing:Zone,
  {42246e58-75e4-4d67-a435-17736ffdabd5}, !- Handle
  {e71969b3-4a17-4dc1-bfd1-b89657d9d066}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {9a6a1406-fbec-428e-bea4-4cffdba7262d}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {e71969b3-4a17-4dc1-bfd1-b89657d9d066}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a3cfbb63-d255-40f6-8f5e-3a2d484992f9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:People,
  {9535b513-bc2d-4b76-887f-e2cc6c843ab9}, !- Handle
  People 5,                               !- Name
  {3776ba3c-e5f6-4564-bc0f-7d167ac4b74b}, !- People Definition Name
  {9c636d5c-20f9-4a91-94b3-4f29b6c839fb}, !- Space or SpaceType Name
  {b0187d91-6751-4d27-a7ae-50b65f03ccd3}, !- Number of People Schedule Name
  {39aaf14d-1b82-45ea-b777-83147aa1bf20}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {7a9679e0-52ee-406a-9bb1-c6c5e5616a74}, !- Handle
  Lights 5,                               !- Name
  {275d35c2-91ee-488e-b967-4285477a8e61}, !- Lights Definition Name
  {9c636d5c-20f9-4a91-94b3-4f29b6c839fb}, !- Space or SpaceType Name
  {92989cfc-d06c-4fd8-a9d6-7b7e8bf19dcb}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {87f9d2f7-f153-42be-a968-60b18e24749f}, !- Handle
  Electric Equipment 5,                   !- Name
  {e6bec64f-967b-4f9c-88a9-ba1a393982c2}, !- Electric Equipment Definition Name
  {9c636d5c-20f9-4a91-94b3-4f29b6c839fb}, !- Space or SpaceType Name
  {af464b37-1cdf-4657-9586-09cae8352570}, !- Schedule Name
  ,                                       !- Multiplier
  Computadores e cargas de escritorio;    !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {b1a9982d-b489-47a5-aecf-df4909b975ba}, !- Handle
  Space Infiltration Design Flow Rate 5,  !- Name
  {9c636d5c-20f9-4a91-94b3-4f29b6c839fb}, !- Space or SpaceType Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.15,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:DesignSpecification:OutdoorAir,
  {1328a703-f759-45bf-8902-0ca49516d672}, !- Handle
  Design Specification Outdoor Air 5,     !- Name
  Sum,                                    !- Outdoor Air Method
  0.0075,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0003,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2fcf4598-dfc9-4152-b1e4-a65e31c1b093}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {23637aa2-1eee-4fdd-8d61-d675836c52d1}, !- Heating Setpoint Temperature Schedule Name
  {1b2bc954-8a1e-471c-8dfc-c1399337df97}; !- Cooling Setpoint Temperature Schedule Name

OS:Fan:ConstantVolume,
  {cba62e9f-8e7e-4fa7-ba65-3dd65aed79aa}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  350,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {06bec9f2-d6bd-46dc-bc0d-4e2f44ffc86f}, !- Handle
  Coil Heating Electric 5,                !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {fc0e0f17-585b-4710-b0fe-7d74734b7ca4}, !- Handle
  Coil Cooling DX Single Speed 5,         !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.2,                                    !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3209164b-25d1-4ecd-bfe0-9d5cf90c6842}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dbbe7557-9bb2-415c-a84c-489c04842917}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d9e1c685-0a3e-4135-85a9-944bbea9dd4a}, !- Energy Input Ratio Function of Temperature Curve Name
  {9a793040-c60b-486c-b2df-84ba28befba1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2f92f0ee-2c5b-425e-af58-9ced3acc1468}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {3209164b-25d1-4ecd-bfe0-9d5cf90c6842}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dbbe7557-9bb2-415c-a84c-489c04842917}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d9e1c685-0a3e-4135-85a9-944bbea9dd4a}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9a793040-c60b-486c-b2df-84ba28befba1}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2f92f0ee-2c5b-425e-af58-9ced3acc1468}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a3cfbb63-d255-40f6-8f5e-3a2d484992f9}, !- Handle
  Ar condicionado P2_0_0,                 !- Name
  {18ac2900-38a5-4f48-b21f-75bfe7b09459}, !- Availability Schedule Name
  {323ef446-bf87-46e1-a88a-017c1ca140ef}, !- Air Inlet Node Name
  {19d8c75c-2464-40bf-bf1c-aab5bf925427}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.45,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.45,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.45,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cba62e9f-8e7e-4fa7-ba65-3dd65aed79aa}, !- Supply Air Fan Name
  {06bec9f2-d6bd-46dc-bc0d-4e2f44ffc86f}, !- Heating Coil Name
  {fc0e0f17-585b-4710-b0fe-7d74734b7ca4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {0d110313-861d-4784-8a9c-ff3ad51264e1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b98e8a36-c87c-42df-8b47-28ceb1c12d9c}, !- Handle
  Node 14,                                !- Name
  {2835bf3d-18fc-4909-8894-46090f674f91}, !- Inlet Port
  {323ef446-bf87-46e1-a88a-017c1ca140ef}; !- Outlet Port

OS:Connection,
  {2835bf3d-18fc-4909-8894-46090f674f91}, !- Handle
  {6944ae7b-1b3e-4e1c-b444-118711a20865}, !- Source Object
  2,                                      !- Outlet Port
  {b98e8a36-c87c-42df-8b47-28ceb1c12d9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {323ef446-bf87-46e1-a88a-017c1ca140ef}, !- Handle
  {b98e8a36-c87c-42df-8b47-28ceb1c12d9c}, !- Source Object
  3,                                      !- Outlet Port
  {a3cfbb63-d255-40f6-8f5e-3a2d484992f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7fb1969d-31ac-4402-a363-707153764693}, !- Handle
  Node 15,                                !- Name
  {19d8c75c-2464-40bf-bf1c-aab5bf925427}, !- Inlet Port
  {b28a84b4-0b49-4368-b517-99d42a4cb979}; !- Outlet Port

OS:Connection,
  {b28a84b4-0b49-4368-b517-99d42a4cb979}, !- Handle
  {7fb1969d-31ac-4402-a363-707153764693}, !- Source Object
  3,                                      !- Outlet Port
  {4ea0d402-9427-4960-adee-c157acbada07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19d8c75c-2464-40bf-bf1c-aab5bf925427}, !- Handle
  {a3cfbb63-d255-40f6-8f5e-3a2d484992f9}, !- Source Object
  4,                                      !- Outlet Port
  {7fb1969d-31ac-4402-a363-707153764693}, !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {e63b2926-89be-4b9c-b9c1-41bbf768c1e1}, !- Handle
  P2_0_1,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {9ada0e9d-193a-4919-a36f-75c2ebaa89c6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {4c33f0b8-4d53-4950-a3e1-8138e7a800be}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {920a1e2c-720f-4e9c-abfc-9a0c5279ac28}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {1611f380-607d-4a48-ba87-875aa1c03743}, !- Construction Name
  {e63b2926-89be-4b9c-b9c1-41bbf768c1e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b0762a8-7fc3-4b18-b527-fdca4ab8ba32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20, 3.5,                             !- X,Y,Z Vertex 1 {m}
  0, 40, 3.5,                             !- X,Y,Z Vertex 2 {m}
  25, 40, 3.5,                            !- X,Y,Z Vertex 3 {m}
  25, 20, 3.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84275e94-bcd4-4933-b6d9-49dcc78ba2e8}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {e63b2926-89be-4b9c-b9c1-41bbf768c1e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20, 7,                               !- X,Y,Z Vertex 1 {m}
  0, 40, 7,                               !- X,Y,Z Vertex 2 {m}
  0, 40, 3.5,                             !- X,Y,Z Vertex 3 {m}
  0, 20, 3.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {469debd0-7cde-4a1e-b5a3-589c9bdad3f1}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {e63b2926-89be-4b9c-b9c1-41bbf768c1e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 7,                               !- X,Y,Z Vertex 1 {m}
  25, 40, 7,                              !- X,Y,Z Vertex 2 {m}
  25, 40, 3.5,                            !- X,Y,Z Vertex 3 {m}
  0, 40, 3.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b181fc9-d84c-400e-adac-8ae7de8e5c13}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {e63b2926-89be-4b9c-b9c1-41bbf768c1e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b04a3abc-0410-4d9a-9ff9-6cad6307f6bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 40, 7,                              !- X,Y,Z Vertex 1 {m}
  25, 20, 7,                              !- X,Y,Z Vertex 2 {m}
  25, 20, 3.5,                            !- X,Y,Z Vertex 3 {m}
  25, 40, 3.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20061935-ea22-44ee-b0de-55b52f26a38e}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {e63b2926-89be-4b9c-b9c1-41bbf768c1e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c74aafd-dd5d-4ab6-a91d-bd90959d2574}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 20, 7,                              !- X,Y,Z Vertex 1 {m}
  0, 20, 7,                               !- X,Y,Z Vertex 2 {m}
  0, 20, 3.5,                             !- X,Y,Z Vertex 3 {m}
  25, 20, 3.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8768798c-d7f1-4e44-8168-fd32f45091cd}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1611f380-607d-4a48-ba87-875aa1c03743}, !- Construction Name
  {e63b2926-89be-4b9c-b9c1-41bbf768c1e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c270cb93-3ab3-46e1-93bf-e5778624992b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 20, 7,                              !- X,Y,Z Vertex 1 {m}
  25, 40, 7,                              !- X,Y,Z Vertex 2 {m}
  0, 40, 7,                               !- X,Y,Z Vertex 3 {m}
  0, 20, 7;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9ada0e9d-193a-4919-a36f-75c2ebaa89c6}, !- Handle
  Zona P2_0_1,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {31ba7f60-933b-494e-949a-35ce7f0f2a3e}, !- Zone Air Inlet Port List
  {05de4d2f-91f0-4bfb-85b2-e2258272a911}, !- Zone Air Exhaust Port List
  {3ee3bb0e-c214-44c8-ad88-419cf7797ac3}, !- Zone Air Node Name
  {dc1c5c5a-5a05-47e7-8622-0f8232585e86}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {00fd6622-2747-4bc8-91e2-ffa29f04520f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3bb4f62d-e107-469a-8dc7-d2b23872fda9}, !- Handle
  Node 16,                                !- Name
  {3ee3bb0e-c214-44c8-ad88-419cf7797ac3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ee3bb0e-c214-44c8-ad88-419cf7797ac3}, !- Handle
  {9ada0e9d-193a-4919-a36f-75c2ebaa89c6}, !- Source Object
  11,                                     !- Outlet Port
  {3bb4f62d-e107-469a-8dc7-d2b23872fda9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {31ba7f60-933b-494e-949a-35ce7f0f2a3e}, !- Handle
  {9ada0e9d-193a-4919-a36f-75c2ebaa89c6}, !- HVAC Component
  {36cda81b-21d7-4856-9ac3-afe06386cf97}; !- Port 1

OS:PortList,
  {05de4d2f-91f0-4bfb-85b2-e2258272a911}, !- Handle
  {9ada0e9d-193a-4919-a36f-75c2ebaa89c6}, !- HVAC Component
  {83e416e3-1d19-4dab-bf36-e09442de4d1a}; !- Port 1

OS:PortList,
  {dc1c5c5a-5a05-47e7-8622-0f8232585e86}, !- Handle
  {9ada0e9d-193a-4919-a36f-75c2ebaa89c6}; !- HVAC Component

OS:Sizing:Zone,
  {d859401f-abf8-4626-940a-256c01978e3b}, !- Handle
  {9ada0e9d-193a-4919-a36f-75c2ebaa89c6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {2cdc1ffe-4836-433d-bd4e-af2de41f8d94}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {9ada0e9d-193a-4919-a36f-75c2ebaa89c6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {50bba816-54f8-490a-990c-1374fb9d5a87}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:People,
  {7965564c-2e02-4002-b56e-2001d6029554}, !- Handle
  People 6,                               !- Name
  {3776ba3c-e5f6-4564-bc0f-7d167ac4b74b}, !- People Definition Name
  {e63b2926-89be-4b9c-b9c1-41bbf768c1e1}, !- Space or SpaceType Name
  {b0187d91-6751-4d27-a7ae-50b65f03ccd3}, !- Number of People Schedule Name
  {39aaf14d-1b82-45ea-b777-83147aa1bf20}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {a1beed80-f1ec-433d-b774-38395ff0b8d1}, !- Handle
  Lights 6,                               !- Name
  {275d35c2-91ee-488e-b967-4285477a8e61}, !- Lights Definition Name
  {e63b2926-89be-4b9c-b9c1-41bbf768c1e1}, !- Space or SpaceType Name
  {92989cfc-d06c-4fd8-a9d6-7b7e8bf19dcb}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {d08fc7c6-6cd5-4ec7-bc0a-6a6f9fb43311}, !- Handle
  Electric Equipment 6,                   !- Name
  {e6bec64f-967b-4f9c-88a9-ba1a393982c2}, !- Electric Equipment Definition Name
  {e63b2926-89be-4b9c-b9c1-41bbf768c1e1}, !- Space or SpaceType Name
  {af464b37-1cdf-4657-9586-09cae8352570}, !- Schedule Name
  ,                                       !- Multiplier
  Computadores e cargas de escritorio;    !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {b67d2d4f-a3d1-431d-b3ce-f4f7f1d6c083}, !- Handle
  Space Infiltration Design Flow Rate 6,  !- Name
  {e63b2926-89be-4b9c-b9c1-41bbf768c1e1}, !- Space or SpaceType Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.15,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:DesignSpecification:OutdoorAir,
  {4c33f0b8-4d53-4950-a3e1-8138e7a800be}, !- Handle
  Design Specification Outdoor Air 6,     !- Name
  Sum,                                    !- Outdoor Air Method
  0.0075,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0003,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00fd6622-2747-4bc8-91e2-ffa29f04520f}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {23637aa2-1eee-4fdd-8d61-d675836c52d1}, !- Heating Setpoint Temperature Schedule Name
  {1b2bc954-8a1e-471c-8dfc-c1399337df97}; !- Cooling Setpoint Temperature Schedule Name

OS:Fan:ConstantVolume,
  {d9a6e9ab-0ffb-4daf-8fc7-2f778a0ac706}, !- Handle
  Fan Constant Volume 6,                  !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  350,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {c7b0793e-029c-4c28-a858-d487675286d9}, !- Handle
  Coil Heating Electric 6,                !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1e59f613-578e-4c59-987c-9b1a5f0b6d8f}, !- Handle
  Coil Cooling DX Single Speed 6,         !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.2,                                    !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0376f33a-e041-4071-9732-105b79606635}, !- Total Cooling Capacity Function of Temperature Curve Name
  {45517bf3-d10a-4c01-b5b0-9cf10b311970}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {312fa2ac-3ca2-4256-beac-5e16c9af5efb}, !- Energy Input Ratio Function of Temperature Curve Name
  {a7ec9cea-d6da-4efe-a46a-29bc4efb371b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d96e72a8-c7a8-43f3-94ae-e206c71ded48}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {0376f33a-e041-4071-9732-105b79606635}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {45517bf3-d10a-4c01-b5b0-9cf10b311970}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {312fa2ac-3ca2-4256-beac-5e16c9af5efb}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a7ec9cea-d6da-4efe-a46a-29bc4efb371b}, !- Handle
  Curve Quadratic 17,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d96e72a8-c7a8-43f3-94ae-e206c71ded48}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {50bba816-54f8-490a-990c-1374fb9d5a87}, !- Handle
  Ar condicionado P2_0_1,                 !- Name
  {18ac2900-38a5-4f48-b21f-75bfe7b09459}, !- Availability Schedule Name
  {e8da1121-6bfb-45c8-9326-fbf59a6e05f4}, !- Air Inlet Node Name
  {ff880bdd-10f6-4b24-8a76-1c62f693cb1e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.45,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.45,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.45,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d9a6e9ab-0ffb-4daf-8fc7-2f778a0ac706}, !- Supply Air Fan Name
  {c7b0793e-029c-4c28-a858-d487675286d9}, !- Heating Coil Name
  {1e59f613-578e-4c59-987c-9b1a5f0b6d8f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {0d110313-861d-4784-8a9c-ff3ad51264e1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5ac705a9-aa79-4817-96d2-e1bbeb786e55}, !- Handle
  Node 17,                                !- Name
  {83e416e3-1d19-4dab-bf36-e09442de4d1a}, !- Inlet Port
  {e8da1121-6bfb-45c8-9326-fbf59a6e05f4}; !- Outlet Port

OS:Connection,
  {83e416e3-1d19-4dab-bf36-e09442de4d1a}, !- Handle
  {05de4d2f-91f0-4bfb-85b2-e2258272a911}, !- Source Object
  2,                                      !- Outlet Port
  {5ac705a9-aa79-4817-96d2-e1bbeb786e55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8da1121-6bfb-45c8-9326-fbf59a6e05f4}, !- Handle
  {5ac705a9-aa79-4817-96d2-e1bbeb786e55}, !- Source Object
  3,                                      !- Outlet Port
  {50bba816-54f8-490a-990c-1374fb9d5a87}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {43eb3224-2730-4214-9d75-da03ab181b1d}, !- Handle
  Node 18,                                !- Name
  {ff880bdd-10f6-4b24-8a76-1c62f693cb1e}, !- Inlet Port
  {36cda81b-21d7-4856-9ac3-afe06386cf97}; !- Outlet Port

OS:Connection,
  {36cda81b-21d7-4856-9ac3-afe06386cf97}, !- Handle
  {43eb3224-2730-4214-9d75-da03ab181b1d}, !- Source Object
  3,                                      !- Outlet Port
  {31ba7f60-933b-494e-949a-35ce7f0f2a3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff880bdd-10f6-4b24-8a76-1c62f693cb1e}, !- Handle
  {50bba816-54f8-490a-990c-1374fb9d5a87}, !- Source Object
  4,                                      !- Outlet Port
  {43eb3224-2730-4214-9d75-da03ab181b1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {255c70d6-4d17-42c3-90c4-62ed15047a8a}, !- Handle
  P2_1_0,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {ed64d38c-b7ed-4d27-a2a0-58267b5c4c54}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {66c2f657-c63b-43ef-b6f8-b1ccd2028746}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {126f8c3f-16b1-4c44-8d43-011f7ff9ae9c}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {1611f380-607d-4a48-ba87-875aa1c03743}, !- Construction Name
  {255c70d6-4d17-42c3-90c4-62ed15047a8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a04a490-3726-47ba-9817-458ffec21466}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 3.5,                             !- X,Y,Z Vertex 1 {m}
  25, 20, 3.5,                            !- X,Y,Z Vertex 2 {m}
  50, 20, 3.5,                            !- X,Y,Z Vertex 3 {m}
  50, 0, 3.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6ff5f44-f351-4232-b8ae-8eb97bda8856}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {255c70d6-4d17-42c3-90c4-62ed15047a8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb6ed3b0-285c-4f23-aba6-18a0c8c4a2ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 7,                               !- X,Y,Z Vertex 1 {m}
  25, 20, 7,                              !- X,Y,Z Vertex 2 {m}
  25, 20, 3.5,                            !- X,Y,Z Vertex 3 {m}
  25, 0, 3.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbc35f23-452b-4c1f-93f8-52ca18d5f67d}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {255c70d6-4d17-42c3-90c4-62ed15047a8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {293fb7c1-68a9-4723-9196-cfc80d750cfe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 20, 7,                              !- X,Y,Z Vertex 1 {m}
  50, 20, 7,                              !- X,Y,Z Vertex 2 {m}
  50, 20, 3.5,                            !- X,Y,Z Vertex 3 {m}
  25, 20, 3.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f97f1cd5-bfb6-49a0-b7df-d76bce1a4484}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {255c70d6-4d17-42c3-90c4-62ed15047a8a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 20, 7,                              !- X,Y,Z Vertex 1 {m}
  50, 0, 7,                               !- X,Y,Z Vertex 2 {m}
  50, 0, 3.5,                             !- X,Y,Z Vertex 3 {m}
  50, 20, 3.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5eb7a97-d7b8-43bc-9d1a-afbc4ecfed67}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {255c70d6-4d17-42c3-90c4-62ed15047a8a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 7,                               !- X,Y,Z Vertex 1 {m}
  25, 0, 7,                               !- X,Y,Z Vertex 2 {m}
  25, 0, 3.5,                             !- X,Y,Z Vertex 3 {m}
  50, 0, 3.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {804d8990-eb1e-40a4-85b8-b84bf05c7ec0}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1611f380-607d-4a48-ba87-875aa1c03743}, !- Construction Name
  {255c70d6-4d17-42c3-90c4-62ed15047a8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8424440-9d3c-4d65-ab1f-bbd45c3c338b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 7,                               !- X,Y,Z Vertex 1 {m}
  50, 20, 7,                              !- X,Y,Z Vertex 2 {m}
  25, 20, 7,                              !- X,Y,Z Vertex 3 {m}
  25, 0, 7;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ed64d38c-b7ed-4d27-a2a0-58267b5c4c54}, !- Handle
  Zona P2_1_0,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d3197aa-2967-4b52-b89f-a5e9f4938205}, !- Zone Air Inlet Port List
  {350c00eb-00ab-4633-8a2e-c4b305ab4f59}, !- Zone Air Exhaust Port List
  {a15d3a6c-cb58-4ba6-994b-04b34830ae52}, !- Zone Air Node Name
  {594f1e3f-303e-4caf-98eb-12c833821239}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {48041831-8eaf-454b-9f5b-c8557fa16530}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5742dc7-0143-462e-ad24-2b0201a8ad32}, !- Handle
  Node 19,                                !- Name
  {a15d3a6c-cb58-4ba6-994b-04b34830ae52}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a15d3a6c-cb58-4ba6-994b-04b34830ae52}, !- Handle
  {ed64d38c-b7ed-4d27-a2a0-58267b5c4c54}, !- Source Object
  11,                                     !- Outlet Port
  {a5742dc7-0143-462e-ad24-2b0201a8ad32}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d3197aa-2967-4b52-b89f-a5e9f4938205}, !- Handle
  {ed64d38c-b7ed-4d27-a2a0-58267b5c4c54}, !- HVAC Component
  {20818ff3-57ff-4508-97b0-e445ffe36e70}; !- Port 1

OS:PortList,
  {350c00eb-00ab-4633-8a2e-c4b305ab4f59}, !- Handle
  {ed64d38c-b7ed-4d27-a2a0-58267b5c4c54}, !- HVAC Component
  {79f5b501-9ffc-4c63-b24c-be76cea1659b}; !- Port 1

OS:PortList,
  {594f1e3f-303e-4caf-98eb-12c833821239}, !- Handle
  {ed64d38c-b7ed-4d27-a2a0-58267b5c4c54}; !- HVAC Component

OS:Sizing:Zone,
  {02f2c30d-bd1d-49df-92d4-c8202b3733dd}, !- Handle
  {ed64d38c-b7ed-4d27-a2a0-58267b5c4c54}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {e48ba7c3-231d-476e-bca2-af5b3488b7cd}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {ed64d38c-b7ed-4d27-a2a0-58267b5c4c54}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6950acd9-abdc-4328-8ccd-7589387fec64}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:People,
  {1f31a524-f653-42f9-8b27-d247cd5b1f93}, !- Handle
  People 7,                               !- Name
  {3776ba3c-e5f6-4564-bc0f-7d167ac4b74b}, !- People Definition Name
  {255c70d6-4d17-42c3-90c4-62ed15047a8a}, !- Space or SpaceType Name
  {b0187d91-6751-4d27-a7ae-50b65f03ccd3}, !- Number of People Schedule Name
  {39aaf14d-1b82-45ea-b777-83147aa1bf20}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {4aec1671-f219-4e10-9ff1-bbefa63b8bd7}, !- Handle
  Lights 7,                               !- Name
  {275d35c2-91ee-488e-b967-4285477a8e61}, !- Lights Definition Name
  {255c70d6-4d17-42c3-90c4-62ed15047a8a}, !- Space or SpaceType Name
  {92989cfc-d06c-4fd8-a9d6-7b7e8bf19dcb}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {b286f560-727f-4da6-a430-0aa8b976ae5a}, !- Handle
  Electric Equipment 7,                   !- Name
  {e6bec64f-967b-4f9c-88a9-ba1a393982c2}, !- Electric Equipment Definition Name
  {255c70d6-4d17-42c3-90c4-62ed15047a8a}, !- Space or SpaceType Name
  {af464b37-1cdf-4657-9586-09cae8352570}, !- Schedule Name
  ,                                       !- Multiplier
  Computadores e cargas de escritorio;    !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {c9155054-ab2b-4a0d-bb08-d0c73e6e4927}, !- Handle
  Space Infiltration Design Flow Rate 7,  !- Name
  {255c70d6-4d17-42c3-90c4-62ed15047a8a}, !- Space or SpaceType Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.15,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:DesignSpecification:OutdoorAir,
  {66c2f657-c63b-43ef-b6f8-b1ccd2028746}, !- Handle
  Design Specification Outdoor Air 7,     !- Name
  Sum,                                    !- Outdoor Air Method
  0.0075,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0003,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {48041831-8eaf-454b-9f5b-c8557fa16530}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {23637aa2-1eee-4fdd-8d61-d675836c52d1}, !- Heating Setpoint Temperature Schedule Name
  {1b2bc954-8a1e-471c-8dfc-c1399337df97}; !- Cooling Setpoint Temperature Schedule Name

OS:Fan:ConstantVolume,
  {8c36fe3b-697d-4859-9979-9a428fea9e0a}, !- Handle
  Fan Constant Volume 7,                  !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  350,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {44447233-b992-4e8e-b244-3dd463fae36c}, !- Handle
  Coil Heating Electric 7,                !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {108eda87-d197-4203-8e3b-c3ad81a5e56e}, !- Handle
  Coil Cooling DX Single Speed 7,         !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.2,                                    !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f25d1558-06d6-46aa-b990-3e9d4f7ed23c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e7529936-2ebd-42ab-b7e6-f8d6ae5bdf3c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fa994872-7f72-47f0-b977-ff542a22fae1}, !- Energy Input Ratio Function of Temperature Curve Name
  {98d3cffa-9a30-41e0-8f9a-8e71de78aac9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c0a5e59d-c5ee-466d-9069-b7fa4b0d4130}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {f25d1558-06d6-46aa-b990-3e9d4f7ed23c}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e7529936-2ebd-42ab-b7e6-f8d6ae5bdf3c}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fa994872-7f72-47f0-b977-ff542a22fae1}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {98d3cffa-9a30-41e0-8f9a-8e71de78aac9}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c0a5e59d-c5ee-466d-9069-b7fa4b0d4130}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6950acd9-abdc-4328-8ccd-7589387fec64}, !- Handle
  Ar condicionado P2_1_0,                 !- Name
  {18ac2900-38a5-4f48-b21f-75bfe7b09459}, !- Availability Schedule Name
  {d7013956-6e01-4a13-9b0f-a37faf04d577}, !- Air Inlet Node Name
  {564bbc5f-275a-41f5-9970-ee99f369893a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.45,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.45,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.45,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8c36fe3b-697d-4859-9979-9a428fea9e0a}, !- Supply Air Fan Name
  {44447233-b992-4e8e-b244-3dd463fae36c}, !- Heating Coil Name
  {108eda87-d197-4203-8e3b-c3ad81a5e56e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {0d110313-861d-4784-8a9c-ff3ad51264e1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5e67b2e9-831e-4571-8608-e6800db1dff1}, !- Handle
  Node 20,                                !- Name
  {79f5b501-9ffc-4c63-b24c-be76cea1659b}, !- Inlet Port
  {d7013956-6e01-4a13-9b0f-a37faf04d577}; !- Outlet Port

OS:Connection,
  {79f5b501-9ffc-4c63-b24c-be76cea1659b}, !- Handle
  {350c00eb-00ab-4633-8a2e-c4b305ab4f59}, !- Source Object
  2,                                      !- Outlet Port
  {5e67b2e9-831e-4571-8608-e6800db1dff1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7013956-6e01-4a13-9b0f-a37faf04d577}, !- Handle
  {5e67b2e9-831e-4571-8608-e6800db1dff1}, !- Source Object
  3,                                      !- Outlet Port
  {6950acd9-abdc-4328-8ccd-7589387fec64}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {adacae6b-8404-47f4-8686-b4448eedf614}, !- Handle
  Node 21,                                !- Name
  {564bbc5f-275a-41f5-9970-ee99f369893a}, !- Inlet Port
  {20818ff3-57ff-4508-97b0-e445ffe36e70}; !- Outlet Port

OS:Connection,
  {20818ff3-57ff-4508-97b0-e445ffe36e70}, !- Handle
  {adacae6b-8404-47f4-8686-b4448eedf614}, !- Source Object
  3,                                      !- Outlet Port
  {1d3197aa-2967-4b52-b89f-a5e9f4938205}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {564bbc5f-275a-41f5-9970-ee99f369893a}, !- Handle
  {6950acd9-abdc-4328-8ccd-7589387fec64}, !- Source Object
  4,                                      !- Outlet Port
  {adacae6b-8404-47f4-8686-b4448eedf614}, !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {02fb5581-c880-4b85-88b2-09e7ac11a078}, !- Handle
  P2_1_1,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {9d0de015-f06e-4bbc-b9b3-0357fd68619e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {317064e3-7f85-4705-bb40-d8311dae85b5}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c8fe3629-99ee-4cdf-8871-1fc950fd9d00}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {1611f380-607d-4a48-ba87-875aa1c03743}, !- Construction Name
  {02fb5581-c880-4b85-88b2-09e7ac11a078}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b1582de-fd09-4e65-bc1d-22868388cd7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 20, 3.5,                            !- X,Y,Z Vertex 1 {m}
  25, 40, 3.5,                            !- X,Y,Z Vertex 2 {m}
  50, 40, 3.5,                            !- X,Y,Z Vertex 3 {m}
  50, 20, 3.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b04a3abc-0410-4d9a-9ff9-6cad6307f6bf}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {02fb5581-c880-4b85-88b2-09e7ac11a078}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b181fc9-d84c-400e-adac-8ae7de8e5c13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 20, 7,                              !- X,Y,Z Vertex 1 {m}
  25, 40, 7,                              !- X,Y,Z Vertex 2 {m}
  25, 40, 3.5,                            !- X,Y,Z Vertex 3 {m}
  25, 20, 3.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9310a6a-9228-41b4-ad17-7f032ae32033}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {02fb5581-c880-4b85-88b2-09e7ac11a078}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 40, 7,                              !- X,Y,Z Vertex 1 {m}
  50, 40, 7,                              !- X,Y,Z Vertex 2 {m}
  50, 40, 3.5,                            !- X,Y,Z Vertex 3 {m}
  25, 40, 3.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2b3d450-93f5-46a5-83a6-65ed2d7b9e57}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {02fb5581-c880-4b85-88b2-09e7ac11a078}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 40, 7,                              !- X,Y,Z Vertex 1 {m}
  50, 20, 7,                              !- X,Y,Z Vertex 2 {m}
  50, 20, 3.5,                            !- X,Y,Z Vertex 3 {m}
  50, 40, 3.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {293fb7c1-68a9-4723-9196-cfc80d750cfe}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {02fb5581-c880-4b85-88b2-09e7ac11a078}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbc35f23-452b-4c1f-93f8-52ca18d5f67d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 20, 7,                              !- X,Y,Z Vertex 1 {m}
  25, 20, 7,                              !- X,Y,Z Vertex 2 {m}
  25, 20, 3.5,                            !- X,Y,Z Vertex 3 {m}
  50, 20, 3.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e95d439f-d77e-4ecc-b74d-3c9f6fa2a7dd}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1611f380-607d-4a48-ba87-875aa1c03743}, !- Construction Name
  {02fb5581-c880-4b85-88b2-09e7ac11a078}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b72fab1-8c17-4021-8a28-15697b87aa11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 20, 7,                              !- X,Y,Z Vertex 1 {m}
  50, 40, 7,                              !- X,Y,Z Vertex 2 {m}
  25, 40, 7,                              !- X,Y,Z Vertex 3 {m}
  25, 20, 7;                              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9d0de015-f06e-4bbc-b9b3-0357fd68619e}, !- Handle
  Zona P2_1_1,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b89b2510-4ae5-4762-ab0d-c573d179d23e}, !- Zone Air Inlet Port List
  {7beaef62-7b67-4325-9cc6-f46a920678d9}, !- Zone Air Exhaust Port List
  {5a1b2b60-9343-4277-b233-c69a6ee329ff}, !- Zone Air Node Name
  {ed40c2fd-4441-411d-b8cd-428358e9f71f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ce6f3e7a-5127-43f7-bb56-d4849ecc8c58}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a2166ef3-9a2a-43cb-874e-1ceb68647190}, !- Handle
  Node 22,                                !- Name
  {5a1b2b60-9343-4277-b233-c69a6ee329ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a1b2b60-9343-4277-b233-c69a6ee329ff}, !- Handle
  {9d0de015-f06e-4bbc-b9b3-0357fd68619e}, !- Source Object
  11,                                     !- Outlet Port
  {a2166ef3-9a2a-43cb-874e-1ceb68647190}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b89b2510-4ae5-4762-ab0d-c573d179d23e}, !- Handle
  {9d0de015-f06e-4bbc-b9b3-0357fd68619e}, !- HVAC Component
  {c8306a51-142a-42d4-9205-649365a866d3}; !- Port 1

OS:PortList,
  {7beaef62-7b67-4325-9cc6-f46a920678d9}, !- Handle
  {9d0de015-f06e-4bbc-b9b3-0357fd68619e}, !- HVAC Component
  {40f98967-97e5-4003-9c37-9b808f3f06de}; !- Port 1

OS:PortList,
  {ed40c2fd-4441-411d-b8cd-428358e9f71f}, !- Handle
  {9d0de015-f06e-4bbc-b9b3-0357fd68619e}; !- HVAC Component

OS:Sizing:Zone,
  {b2559a73-f2c7-4edc-9c81-115d08e234a9}, !- Handle
  {9d0de015-f06e-4bbc-b9b3-0357fd68619e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {c4293d8b-4e6c-4b24-b58d-69fcba21682c}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {9d0de015-f06e-4bbc-b9b3-0357fd68619e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {89a67bf1-1711-4224-b481-d6fe317d5597}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:People,
  {12a75432-c576-480b-99ea-91dad4a5a116}, !- Handle
  People 8,                               !- Name
  {3776ba3c-e5f6-4564-bc0f-7d167ac4b74b}, !- People Definition Name
  {02fb5581-c880-4b85-88b2-09e7ac11a078}, !- Space or SpaceType Name
  {b0187d91-6751-4d27-a7ae-50b65f03ccd3}, !- Number of People Schedule Name
  {39aaf14d-1b82-45ea-b777-83147aa1bf20}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {64f7f8a5-c97d-49d4-b431-7f4851726e41}, !- Handle
  Lights 8,                               !- Name
  {275d35c2-91ee-488e-b967-4285477a8e61}, !- Lights Definition Name
  {02fb5581-c880-4b85-88b2-09e7ac11a078}, !- Space or SpaceType Name
  {92989cfc-d06c-4fd8-a9d6-7b7e8bf19dcb}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {6b492c27-72dd-4c12-ae4e-45dfaf83ff9c}, !- Handle
  Electric Equipment 8,                   !- Name
  {e6bec64f-967b-4f9c-88a9-ba1a393982c2}, !- Electric Equipment Definition Name
  {02fb5581-c880-4b85-88b2-09e7ac11a078}, !- Space or SpaceType Name
  {af464b37-1cdf-4657-9586-09cae8352570}, !- Schedule Name
  ,                                       !- Multiplier
  Computadores e cargas de escritorio;    !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {5823f889-0348-4dff-9400-c7c276416dab}, !- Handle
  Space Infiltration Design Flow Rate 8,  !- Name
  {02fb5581-c880-4b85-88b2-09e7ac11a078}, !- Space or SpaceType Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.15,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:DesignSpecification:OutdoorAir,
  {317064e3-7f85-4705-bb40-d8311dae85b5}, !- Handle
  Design Specification Outdoor Air 8,     !- Name
  Sum,                                    !- Outdoor Air Method
  0.0075,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0003,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ce6f3e7a-5127-43f7-bb56-d4849ecc8c58}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {23637aa2-1eee-4fdd-8d61-d675836c52d1}, !- Heating Setpoint Temperature Schedule Name
  {1b2bc954-8a1e-471c-8dfc-c1399337df97}; !- Cooling Setpoint Temperature Schedule Name

OS:Fan:ConstantVolume,
  {6657ae7a-41c2-47d3-9d23-9cecabca8717}, !- Handle
  Fan Constant Volume 8,                  !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  350,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {42442cda-4d1b-40eb-9d59-c813c1ec9bc2}, !- Handle
  Coil Heating Electric 8,                !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5fe2a7c9-4f98-4ef3-b7c9-f3925afea443}, !- Handle
  Coil Cooling DX Single Speed 8,         !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.2,                                    !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73e798ec-782e-4949-b01f-363c9fc86ff0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4ecf62ea-a15f-4457-8422-84301f0bbe8a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f639a38c-0a1c-4712-93bf-4ea0bf398088}, !- Energy Input Ratio Function of Temperature Curve Name
  {033de367-82e6-4fbe-a655-6a9b56397337}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {12e6eba1-256b-4167-a8e1-cfb75406cde3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {73e798ec-782e-4949-b01f-363c9fc86ff0}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4ecf62ea-a15f-4457-8422-84301f0bbe8a}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f639a38c-0a1c-4712-93bf-4ea0bf398088}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {033de367-82e6-4fbe-a655-6a9b56397337}, !- Handle
  Curve Quadratic 23,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {12e6eba1-256b-4167-a8e1-cfb75406cde3}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {89a67bf1-1711-4224-b481-d6fe317d5597}, !- Handle
  Ar condicionado P2_1_1,                 !- Name
  {18ac2900-38a5-4f48-b21f-75bfe7b09459}, !- Availability Schedule Name
  {fd85f4e2-6246-4a11-a19b-20570f33a5e9}, !- Air Inlet Node Name
  {5ea1ba3a-f128-4556-be4c-97ca105c2a58}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.45,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.45,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.45,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6657ae7a-41c2-47d3-9d23-9cecabca8717}, !- Supply Air Fan Name
  {42442cda-4d1b-40eb-9d59-c813c1ec9bc2}, !- Heating Coil Name
  {5fe2a7c9-4f98-4ef3-b7c9-f3925afea443}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {0d110313-861d-4784-8a9c-ff3ad51264e1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9036afec-2d37-459d-8802-93a75b980742}, !- Handle
  Node 23,                                !- Name
  {40f98967-97e5-4003-9c37-9b808f3f06de}, !- Inlet Port
  {fd85f4e2-6246-4a11-a19b-20570f33a5e9}; !- Outlet Port

OS:Connection,
  {40f98967-97e5-4003-9c37-9b808f3f06de}, !- Handle
  {7beaef62-7b67-4325-9cc6-f46a920678d9}, !- Source Object
  2,                                      !- Outlet Port
  {9036afec-2d37-459d-8802-93a75b980742}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd85f4e2-6246-4a11-a19b-20570f33a5e9}, !- Handle
  {9036afec-2d37-459d-8802-93a75b980742}, !- Source Object
  3,                                      !- Outlet Port
  {89a67bf1-1711-4224-b481-d6fe317d5597}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {116e2104-24ab-43dd-a7ee-7696102276c6}, !- Handle
  Node 24,                                !- Name
  {5ea1ba3a-f128-4556-be4c-97ca105c2a58}, !- Inlet Port
  {c8306a51-142a-42d4-9205-649365a866d3}; !- Outlet Port

OS:Connection,
  {c8306a51-142a-42d4-9205-649365a866d3}, !- Handle
  {116e2104-24ab-43dd-a7ee-7696102276c6}, !- Source Object
  3,                                      !- Outlet Port
  {b89b2510-4ae5-4762-ab0d-c573d179d23e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ea1ba3a-f128-4556-be4c-97ca105c2a58}, !- Handle
  {89a67bf1-1711-4224-b481-d6fe317d5597}, !- Source Object
  4,                                      !- Outlet Port
  {116e2104-24ab-43dd-a7ee-7696102276c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {598ef830-6ab5-4c23-8579-ac4ed4b07f35}, !- Handle
  P3_0_0,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {b9ab90d6-2771-480c-87bd-358490d16fc6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {d8e1db30-4e0f-4f26-aaf6-bbbac391ee41}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b08f85c2-0ed1-438a-b4d5-af12ffcc53ee}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {1611f380-607d-4a48-ba87-875aa1c03743}, !- Construction Name
  {598ef830-6ab5-4c23-8579-ac4ed4b07f35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecab99e9-5f17-48cd-be72-fa78e53e8fb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7,                                !- X,Y,Z Vertex 1 {m}
  0, 20, 7,                               !- X,Y,Z Vertex 2 {m}
  25, 20, 7,                              !- X,Y,Z Vertex 3 {m}
  25, 0, 7;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72dff13e-2448-4817-b14c-a9baaa4f6123}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {598ef830-6ab5-4c23-8579-ac4ed4b07f35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.5,                             !- X,Y,Z Vertex 1 {m}
  0, 20, 10.5,                            !- X,Y,Z Vertex 2 {m}
  0, 20, 7,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 7;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74f7d9da-8bfa-48c3-9140-949262290602}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {598ef830-6ab5-4c23-8579-ac4ed4b07f35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26efed26-83db-4249-9e68-234cda1e6ba8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20, 10.5,                            !- X,Y,Z Vertex 1 {m}
  25, 20, 10.5,                           !- X,Y,Z Vertex 2 {m}
  25, 20, 7,                              !- X,Y,Z Vertex 3 {m}
  0, 20, 7;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab426573-92fc-4dfb-8a75-a0a23251524d}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {598ef830-6ab5-4c23-8579-ac4ed4b07f35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {497473a7-1797-4ef5-9011-7a6a4f11b915}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 20, 10.5,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 10.5,                            !- X,Y,Z Vertex 2 {m}
  25, 0, 7,                               !- X,Y,Z Vertex 3 {m}
  25, 20, 7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35bb868d-f3d9-4f1f-a896-29085a0f7daa}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {598ef830-6ab5-4c23-8579-ac4ed4b07f35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 10.5,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 10.5,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 7,                                !- X,Y,Z Vertex 3 {m}
  25, 0, 7;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {223ac7bf-fd5c-45ca-9ebb-4eb2d6d8bdc2}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1611f380-607d-4a48-ba87-875aa1c03743}, !- Construction Name
  {598ef830-6ab5-4c23-8579-ac4ed4b07f35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3e67b3b-79d6-4cc9-b37f-97e1dd7dc316}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 10.5,                            !- X,Y,Z Vertex 1 {m}
  25, 20, 10.5,                           !- X,Y,Z Vertex 2 {m}
  0, 20, 10.5,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 10.5;                             !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b9ab90d6-2771-480c-87bd-358490d16fc6}, !- Handle
  Zona P3_0_0,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {63da30b3-75ee-43ca-a74c-6be5284ca1f8}, !- Zone Air Inlet Port List
  {cafcd081-dd59-4563-b13e-669e721195b9}, !- Zone Air Exhaust Port List
  {b4be1e71-858a-417a-9509-1b48ea84c08c}, !- Zone Air Node Name
  {c9d67f30-9bbb-4d0e-bcc3-ef14929907bd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {688453cf-6d77-4308-b5b3-e529f249e72d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {66abee97-b0f7-4992-8134-0ef3aa848cfc}, !- Handle
  Node 25,                                !- Name
  {b4be1e71-858a-417a-9509-1b48ea84c08c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4be1e71-858a-417a-9509-1b48ea84c08c}, !- Handle
  {b9ab90d6-2771-480c-87bd-358490d16fc6}, !- Source Object
  11,                                     !- Outlet Port
  {66abee97-b0f7-4992-8134-0ef3aa848cfc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {63da30b3-75ee-43ca-a74c-6be5284ca1f8}, !- Handle
  {b9ab90d6-2771-480c-87bd-358490d16fc6}, !- HVAC Component
  {302f1195-0321-4040-8722-a707cc1a05e4}; !- Port 1

OS:PortList,
  {cafcd081-dd59-4563-b13e-669e721195b9}, !- Handle
  {b9ab90d6-2771-480c-87bd-358490d16fc6}, !- HVAC Component
  {fe32575a-afcb-4dd8-ac60-0d9711a64386}; !- Port 1

OS:PortList,
  {c9d67f30-9bbb-4d0e-bcc3-ef14929907bd}, !- Handle
  {b9ab90d6-2771-480c-87bd-358490d16fc6}; !- HVAC Component

OS:Sizing:Zone,
  {b6ba080d-b176-4d40-89d7-4f98db8cb870}, !- Handle
  {b9ab90d6-2771-480c-87bd-358490d16fc6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {88edd206-7baf-421e-a955-5726ab066581}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {b9ab90d6-2771-480c-87bd-358490d16fc6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5967c2a9-9243-452f-bfad-acdd8607ff78}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:People,
  {c19b2b14-2dda-4e68-9175-b327defe5d53}, !- Handle
  People 9,                               !- Name
  {3776ba3c-e5f6-4564-bc0f-7d167ac4b74b}, !- People Definition Name
  {598ef830-6ab5-4c23-8579-ac4ed4b07f35}, !- Space or SpaceType Name
  {b0187d91-6751-4d27-a7ae-50b65f03ccd3}, !- Number of People Schedule Name
  {39aaf14d-1b82-45ea-b777-83147aa1bf20}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {7b30b69c-a90f-4f23-89d3-20f8797041d0}, !- Handle
  Lights 9,                               !- Name
  {275d35c2-91ee-488e-b967-4285477a8e61}, !- Lights Definition Name
  {598ef830-6ab5-4c23-8579-ac4ed4b07f35}, !- Space or SpaceType Name
  {92989cfc-d06c-4fd8-a9d6-7b7e8bf19dcb}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {0e1c7134-b742-472c-b59e-a2ab9cf59015}, !- Handle
  Electric Equipment 9,                   !- Name
  {e6bec64f-967b-4f9c-88a9-ba1a393982c2}, !- Electric Equipment Definition Name
  {598ef830-6ab5-4c23-8579-ac4ed4b07f35}, !- Space or SpaceType Name
  {af464b37-1cdf-4657-9586-09cae8352570}, !- Schedule Name
  ,                                       !- Multiplier
  Computadores e cargas de escritorio;    !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {c97293da-d3ab-4b82-b5ed-e241ed589e7b}, !- Handle
  Space Infiltration Design Flow Rate 9,  !- Name
  {598ef830-6ab5-4c23-8579-ac4ed4b07f35}, !- Space or SpaceType Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.15,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:DesignSpecification:OutdoorAir,
  {d8e1db30-4e0f-4f26-aaf6-bbbac391ee41}, !- Handle
  Design Specification Outdoor Air 9,     !- Name
  Sum,                                    !- Outdoor Air Method
  0.0075,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0003,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {688453cf-6d77-4308-b5b3-e529f249e72d}, !- Handle
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  {23637aa2-1eee-4fdd-8d61-d675836c52d1}, !- Heating Setpoint Temperature Schedule Name
  {1b2bc954-8a1e-471c-8dfc-c1399337df97}; !- Cooling Setpoint Temperature Schedule Name

OS:Fan:ConstantVolume,
  {46452368-5a16-4f4e-b1f1-e2e6a6cdc841}, !- Handle
  Fan Constant Volume 9,                  !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  350,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b0bb99d4-4e4e-48e6-9032-0e95c603a3f2}, !- Handle
  Coil Heating Electric 9,                !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {37ca6550-fd87-4057-b120-e85971053c50}, !- Handle
  Coil Cooling DX Single Speed 9,         !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.2,                                    !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {894cd92f-a777-438e-8968-340c0d05f826}, !- Total Cooling Capacity Function of Temperature Curve Name
  {939727b2-4b88-4900-a0c3-bf540779c71d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {021cf210-0f74-4b35-a78a-9ccdae219bb4}, !- Energy Input Ratio Function of Temperature Curve Name
  {8bdd44a1-39c8-441a-90e4-ad1443d45a1b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c8658c52-2600-49af-891e-edf1dc2ea68a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {894cd92f-a777-438e-8968-340c0d05f826}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {939727b2-4b88-4900-a0c3-bf540779c71d}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {021cf210-0f74-4b35-a78a-9ccdae219bb4}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8bdd44a1-39c8-441a-90e4-ad1443d45a1b}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c8658c52-2600-49af-891e-edf1dc2ea68a}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5967c2a9-9243-452f-bfad-acdd8607ff78}, !- Handle
  Ar condicionado P3_0_0,                 !- Name
  {18ac2900-38a5-4f48-b21f-75bfe7b09459}, !- Availability Schedule Name
  {8c65e4ac-3a68-4407-a977-aec287319f0d}, !- Air Inlet Node Name
  {346ea5d8-7600-44fa-93da-8c84e64d5880}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.45,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.45,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.45,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {46452368-5a16-4f4e-b1f1-e2e6a6cdc841}, !- Supply Air Fan Name
  {b0bb99d4-4e4e-48e6-9032-0e95c603a3f2}, !- Heating Coil Name
  {37ca6550-fd87-4057-b120-e85971053c50}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {0d110313-861d-4784-8a9c-ff3ad51264e1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9489eee5-4ec6-4da3-8d4c-cad8179533b4}, !- Handle
  Node 26,                                !- Name
  {fe32575a-afcb-4dd8-ac60-0d9711a64386}, !- Inlet Port
  {8c65e4ac-3a68-4407-a977-aec287319f0d}; !- Outlet Port

OS:Connection,
  {fe32575a-afcb-4dd8-ac60-0d9711a64386}, !- Handle
  {cafcd081-dd59-4563-b13e-669e721195b9}, !- Source Object
  2,                                      !- Outlet Port
  {9489eee5-4ec6-4da3-8d4c-cad8179533b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c65e4ac-3a68-4407-a977-aec287319f0d}, !- Handle
  {9489eee5-4ec6-4da3-8d4c-cad8179533b4}, !- Source Object
  3,                                      !- Outlet Port
  {5967c2a9-9243-452f-bfad-acdd8607ff78}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7525f203-16df-4276-94b4-9472007f342b}, !- Handle
  Node 27,                                !- Name
  {346ea5d8-7600-44fa-93da-8c84e64d5880}, !- Inlet Port
  {302f1195-0321-4040-8722-a707cc1a05e4}; !- Outlet Port

OS:Connection,
  {302f1195-0321-4040-8722-a707cc1a05e4}, !- Handle
  {7525f203-16df-4276-94b4-9472007f342b}, !- Source Object
  3,                                      !- Outlet Port
  {63da30b3-75ee-43ca-a74c-6be5284ca1f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {346ea5d8-7600-44fa-93da-8c84e64d5880}, !- Handle
  {5967c2a9-9243-452f-bfad-acdd8607ff78}, !- Source Object
  4,                                      !- Outlet Port
  {7525f203-16df-4276-94b4-9472007f342b}, !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {ff831e83-510f-458f-a818-1e569b1452b1}, !- Handle
  P3_0_1,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {1355fccc-ba7c-4682-aae9-4771a33f6cdb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {bf0583a3-990b-4800-874c-8446e6c81bc4}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c270cb93-3ab3-46e1-93bf-e5778624992b}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {1611f380-607d-4a48-ba87-875aa1c03743}, !- Construction Name
  {ff831e83-510f-458f-a818-1e569b1452b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8768798c-d7f1-4e44-8168-fd32f45091cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20, 7,                               !- X,Y,Z Vertex 1 {m}
  0, 40, 7,                               !- X,Y,Z Vertex 2 {m}
  25, 40, 7,                              !- X,Y,Z Vertex 3 {m}
  25, 20, 7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd51ab71-8e81-40e5-9686-499c93dfe585}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {ff831e83-510f-458f-a818-1e569b1452b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20, 10.5,                            !- X,Y,Z Vertex 1 {m}
  0, 40, 10.5,                            !- X,Y,Z Vertex 2 {m}
  0, 40, 7,                               !- X,Y,Z Vertex 3 {m}
  0, 20, 7;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e777c37-387e-43d2-a088-e0f65071abbc}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {ff831e83-510f-458f-a818-1e569b1452b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 10.5,                            !- X,Y,Z Vertex 1 {m}
  25, 40, 10.5,                           !- X,Y,Z Vertex 2 {m}
  25, 40, 7,                              !- X,Y,Z Vertex 3 {m}
  0, 40, 7;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f99ba02-b7bc-45c8-8262-a9901268ad16}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {ff831e83-510f-458f-a818-1e569b1452b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7116ce94-8f13-488b-8935-f8473084c1f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 40, 10.5,                           !- X,Y,Z Vertex 1 {m}
  25, 20, 10.5,                           !- X,Y,Z Vertex 2 {m}
  25, 20, 7,                              !- X,Y,Z Vertex 3 {m}
  25, 40, 7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26efed26-83db-4249-9e68-234cda1e6ba8}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {ff831e83-510f-458f-a818-1e569b1452b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74f7d9da-8bfa-48c3-9140-949262290602}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 20, 10.5,                           !- X,Y,Z Vertex 1 {m}
  0, 20, 10.5,                            !- X,Y,Z Vertex 2 {m}
  0, 20, 7,                               !- X,Y,Z Vertex 3 {m}
  25, 20, 7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff915bc2-003c-4e89-b329-43953155f661}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1611f380-607d-4a48-ba87-875aa1c03743}, !- Construction Name
  {ff831e83-510f-458f-a818-1e569b1452b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbc4c846-b450-4a23-b374-c3ef09fc3a22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 20, 10.5,                           !- X,Y,Z Vertex 1 {m}
  25, 40, 10.5,                           !- X,Y,Z Vertex 2 {m}
  0, 40, 10.5,                            !- X,Y,Z Vertex 3 {m}
  0, 20, 10.5;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1355fccc-ba7c-4682-aae9-4771a33f6cdb}, !- Handle
  Zona P3_0_1,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {23951b30-e626-4f9a-babb-8ff8d7dbefaf}, !- Zone Air Inlet Port List
  {91df257e-b959-477e-95a0-0ce0e9d528b4}, !- Zone Air Exhaust Port List
  {c5240b20-5aa7-4377-bb2f-b7915d323d6b}, !- Zone Air Node Name
  {114b103f-4910-44bd-8c38-ca2dd6907716}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {69ed0db7-47dd-4366-9043-5f8d77c242fd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d307db8-9fc0-437e-8395-8780db9b00b1}, !- Handle
  Node 28,                                !- Name
  {c5240b20-5aa7-4377-bb2f-b7915d323d6b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5240b20-5aa7-4377-bb2f-b7915d323d6b}, !- Handle
  {1355fccc-ba7c-4682-aae9-4771a33f6cdb}, !- Source Object
  11,                                     !- Outlet Port
  {8d307db8-9fc0-437e-8395-8780db9b00b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {23951b30-e626-4f9a-babb-8ff8d7dbefaf}, !- Handle
  {1355fccc-ba7c-4682-aae9-4771a33f6cdb}, !- HVAC Component
  {6a1509d8-45ac-4535-ae6a-9d256a52c57d}; !- Port 1

OS:PortList,
  {91df257e-b959-477e-95a0-0ce0e9d528b4}, !- Handle
  {1355fccc-ba7c-4682-aae9-4771a33f6cdb}, !- HVAC Component
  {9ac61923-d04c-49dd-ad14-3919310f361c}; !- Port 1

OS:PortList,
  {114b103f-4910-44bd-8c38-ca2dd6907716}, !- Handle
  {1355fccc-ba7c-4682-aae9-4771a33f6cdb}; !- HVAC Component

OS:Sizing:Zone,
  {37871dd4-52a1-4b0d-9914-7bc74cc8ad6d}, !- Handle
  {1355fccc-ba7c-4682-aae9-4771a33f6cdb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {f4ca561f-480a-4a5e-9b32-a73199acaa1b}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {1355fccc-ba7c-4682-aae9-4771a33f6cdb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e7262038-4919-48d2-b6b1-68ff361e5196}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:People,
  {008c7e02-b771-4ce6-801d-dc878f2228fb}, !- Handle
  People 10,                              !- Name
  {3776ba3c-e5f6-4564-bc0f-7d167ac4b74b}, !- People Definition Name
  {ff831e83-510f-458f-a818-1e569b1452b1}, !- Space or SpaceType Name
  {b0187d91-6751-4d27-a7ae-50b65f03ccd3}, !- Number of People Schedule Name
  {39aaf14d-1b82-45ea-b777-83147aa1bf20}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {66290e5c-7e96-44fa-ab2d-bef5e9958029}, !- Handle
  Lights 10,                              !- Name
  {275d35c2-91ee-488e-b967-4285477a8e61}, !- Lights Definition Name
  {ff831e83-510f-458f-a818-1e569b1452b1}, !- Space or SpaceType Name
  {92989cfc-d06c-4fd8-a9d6-7b7e8bf19dcb}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {11a7c2dc-af6c-4c08-a266-46ce07b5d741}, !- Handle
  Electric Equipment 10,                  !- Name
  {e6bec64f-967b-4f9c-88a9-ba1a393982c2}, !- Electric Equipment Definition Name
  {ff831e83-510f-458f-a818-1e569b1452b1}, !- Space or SpaceType Name
  {af464b37-1cdf-4657-9586-09cae8352570}, !- Schedule Name
  ,                                       !- Multiplier
  Computadores e cargas de escritorio;    !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {86890f55-04b0-4443-bba7-842bf1155e96}, !- Handle
  Space Infiltration Design Flow Rate 10, !- Name
  {ff831e83-510f-458f-a818-1e569b1452b1}, !- Space or SpaceType Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.15,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:DesignSpecification:OutdoorAir,
  {bf0583a3-990b-4800-874c-8446e6c81bc4}, !- Handle
  Design Specification Outdoor Air 10,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.0075,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0003,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {69ed0db7-47dd-4366-9043-5f8d77c242fd}, !- Handle
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  {23637aa2-1eee-4fdd-8d61-d675836c52d1}, !- Heating Setpoint Temperature Schedule Name
  {1b2bc954-8a1e-471c-8dfc-c1399337df97}; !- Cooling Setpoint Temperature Schedule Name

OS:Fan:ConstantVolume,
  {8480df41-51e2-482e-b925-4cda863b722f}, !- Handle
  Fan Constant Volume 10,                 !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  350,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {60c0ca9a-4c7b-4af6-859e-5457cdf93bef}, !- Handle
  Coil Heating Electric 10,               !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {aef77fe3-6ea7-4cd6-a3da-9cdc750efce9}, !- Handle
  Coil Cooling DX Single Speed 10,        !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.2,                                    !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {30e1e397-19df-4ce7-a3b6-df8eed9e69b4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fbe7cfda-3c26-4f4b-942c-65510b857a4e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2c816e23-3b9a-47a3-bc07-012041d30bc3}, !- Energy Input Ratio Function of Temperature Curve Name
  {88916265-d364-43db-b2e3-e7c546a2ce59}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9b9b6a20-5557-4fdb-b283-3f73b96afa1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {30e1e397-19df-4ce7-a3b6-df8eed9e69b4}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fbe7cfda-3c26-4f4b-942c-65510b857a4e}, !- Handle
  Curve Quadratic 28,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2c816e23-3b9a-47a3-bc07-012041d30bc3}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {88916265-d364-43db-b2e3-e7c546a2ce59}, !- Handle
  Curve Quadratic 29,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9b9b6a20-5557-4fdb-b283-3f73b96afa1a}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e7262038-4919-48d2-b6b1-68ff361e5196}, !- Handle
  Ar condicionado P3_0_1,                 !- Name
  {18ac2900-38a5-4f48-b21f-75bfe7b09459}, !- Availability Schedule Name
  {509c1229-6044-460f-8179-83190cdb97d8}, !- Air Inlet Node Name
  {3a31fc2b-5e12-4889-9403-2ad8c8c772a0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.45,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.45,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.45,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8480df41-51e2-482e-b925-4cda863b722f}, !- Supply Air Fan Name
  {60c0ca9a-4c7b-4af6-859e-5457cdf93bef}, !- Heating Coil Name
  {aef77fe3-6ea7-4cd6-a3da-9cdc750efce9}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {0d110313-861d-4784-8a9c-ff3ad51264e1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8cc79ecb-2cf7-4757-b043-7f99d6cd10ce}, !- Handle
  Node 29,                                !- Name
  {9ac61923-d04c-49dd-ad14-3919310f361c}, !- Inlet Port
  {509c1229-6044-460f-8179-83190cdb97d8}; !- Outlet Port

OS:Connection,
  {9ac61923-d04c-49dd-ad14-3919310f361c}, !- Handle
  {91df257e-b959-477e-95a0-0ce0e9d528b4}, !- Source Object
  2,                                      !- Outlet Port
  {8cc79ecb-2cf7-4757-b043-7f99d6cd10ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {509c1229-6044-460f-8179-83190cdb97d8}, !- Handle
  {8cc79ecb-2cf7-4757-b043-7f99d6cd10ce}, !- Source Object
  3,                                      !- Outlet Port
  {e7262038-4919-48d2-b6b1-68ff361e5196}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dcb6309d-2008-4578-aee2-3338ca258417}, !- Handle
  Node 30,                                !- Name
  {3a31fc2b-5e12-4889-9403-2ad8c8c772a0}, !- Inlet Port
  {6a1509d8-45ac-4535-ae6a-9d256a52c57d}; !- Outlet Port

OS:Connection,
  {6a1509d8-45ac-4535-ae6a-9d256a52c57d}, !- Handle
  {dcb6309d-2008-4578-aee2-3338ca258417}, !- Source Object
  3,                                      !- Outlet Port
  {23951b30-e626-4f9a-babb-8ff8d7dbefaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a31fc2b-5e12-4889-9403-2ad8c8c772a0}, !- Handle
  {e7262038-4919-48d2-b6b1-68ff361e5196}, !- Source Object
  4,                                      !- Outlet Port
  {dcb6309d-2008-4578-aee2-3338ca258417}, !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {dfbe8a79-6abc-45ba-950c-9de72191484c}, !- Handle
  P3_1_0,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {5a16ba83-2e2e-4f90-b414-342405cd8c69}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {4eebd6cf-1a0c-4f5e-9fe0-2a2a49a8aee5}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c8424440-9d3c-4d65-ab1f-bbd45c3c338b}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {1611f380-607d-4a48-ba87-875aa1c03743}, !- Construction Name
  {dfbe8a79-6abc-45ba-950c-9de72191484c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {804d8990-eb1e-40a4-85b8-b84bf05c7ec0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 7,                               !- X,Y,Z Vertex 1 {m}
  25, 20, 7,                              !- X,Y,Z Vertex 2 {m}
  50, 20, 7,                              !- X,Y,Z Vertex 3 {m}
  50, 0, 7;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {497473a7-1797-4ef5-9011-7a6a4f11b915}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {dfbe8a79-6abc-45ba-950c-9de72191484c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab426573-92fc-4dfb-8a75-a0a23251524d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 10.5,                            !- X,Y,Z Vertex 1 {m}
  25, 20, 10.5,                           !- X,Y,Z Vertex 2 {m}
  25, 20, 7,                              !- X,Y,Z Vertex 3 {m}
  25, 0, 7;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58af35d6-e911-45ad-b3b8-4e727109e453}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {dfbe8a79-6abc-45ba-950c-9de72191484c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b016395-ca01-4835-9dc0-03629fa7c95e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 20, 10.5,                           !- X,Y,Z Vertex 1 {m}
  50, 20, 10.5,                           !- X,Y,Z Vertex 2 {m}
  50, 20, 7,                              !- X,Y,Z Vertex 3 {m}
  25, 20, 7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c61a2c6-324b-40ba-bc94-a9826142c6de}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {dfbe8a79-6abc-45ba-950c-9de72191484c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 20, 10.5,                           !- X,Y,Z Vertex 1 {m}
  50, 0, 10.5,                            !- X,Y,Z Vertex 2 {m}
  50, 0, 7,                               !- X,Y,Z Vertex 3 {m}
  50, 20, 7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b2ef2a0-7b47-4312-b64a-06fa5fa46f54}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {dfbe8a79-6abc-45ba-950c-9de72191484c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 10.5,                            !- X,Y,Z Vertex 1 {m}
  25, 0, 10.5,                            !- X,Y,Z Vertex 2 {m}
  25, 0, 7,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 7;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c82e8a04-1750-421d-b4dc-423c9b54a954}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1611f380-607d-4a48-ba87-875aa1c03743}, !- Construction Name
  {dfbe8a79-6abc-45ba-950c-9de72191484c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ac58ca8-b22b-46b4-a644-39f3e1ea5846}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 10.5,                            !- X,Y,Z Vertex 1 {m}
  50, 20, 10.5,                           !- X,Y,Z Vertex 2 {m}
  25, 20, 10.5,                           !- X,Y,Z Vertex 3 {m}
  25, 0, 10.5;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5a16ba83-2e2e-4f90-b414-342405cd8c69}, !- Handle
  Zona P3_1_0,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1252dac7-59da-4a26-843c-1789226594ed}, !- Zone Air Inlet Port List
  {2078bd4e-4909-4ac4-9d8d-d85ae143677e}, !- Zone Air Exhaust Port List
  {e079c2d4-bf3e-4ead-acb5-cf60180f4438}, !- Zone Air Node Name
  {4a8d93a7-9ead-41ef-b38e-a6cc4f69e00f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8abc34c6-d53b-46d7-9a67-2eb41b406547}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7f19c802-f032-4ff7-9046-a61c5643a7fb}, !- Handle
  Node 31,                                !- Name
  {e079c2d4-bf3e-4ead-acb5-cf60180f4438}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e079c2d4-bf3e-4ead-acb5-cf60180f4438}, !- Handle
  {5a16ba83-2e2e-4f90-b414-342405cd8c69}, !- Source Object
  11,                                     !- Outlet Port
  {7f19c802-f032-4ff7-9046-a61c5643a7fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1252dac7-59da-4a26-843c-1789226594ed}, !- Handle
  {5a16ba83-2e2e-4f90-b414-342405cd8c69}, !- HVAC Component
  {79573a64-f4f8-4049-9153-6072172b4268}; !- Port 1

OS:PortList,
  {2078bd4e-4909-4ac4-9d8d-d85ae143677e}, !- Handle
  {5a16ba83-2e2e-4f90-b414-342405cd8c69}, !- HVAC Component
  {c2d442d2-7dcf-46d6-b5f3-2562106a3b43}; !- Port 1

OS:PortList,
  {4a8d93a7-9ead-41ef-b38e-a6cc4f69e00f}, !- Handle
  {5a16ba83-2e2e-4f90-b414-342405cd8c69}; !- HVAC Component

OS:Sizing:Zone,
  {d7fbbec5-baac-4468-9a6c-cfbffec35df2}, !- Handle
  {5a16ba83-2e2e-4f90-b414-342405cd8c69}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {d33cad29-1509-48a9-b7a3-6173069b11eb}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {5a16ba83-2e2e-4f90-b414-342405cd8c69}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ca88178f-59bd-427e-aa3e-0f79183988ea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:People,
  {336e1dea-ccaa-46ca-b0ff-7a8f47638099}, !- Handle
  People 11,                              !- Name
  {3776ba3c-e5f6-4564-bc0f-7d167ac4b74b}, !- People Definition Name
  {dfbe8a79-6abc-45ba-950c-9de72191484c}, !- Space or SpaceType Name
  {b0187d91-6751-4d27-a7ae-50b65f03ccd3}, !- Number of People Schedule Name
  {39aaf14d-1b82-45ea-b777-83147aa1bf20}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {fb5a1bf8-4fb0-4a92-99de-1131c08b063f}, !- Handle
  Lights 11,                              !- Name
  {275d35c2-91ee-488e-b967-4285477a8e61}, !- Lights Definition Name
  {dfbe8a79-6abc-45ba-950c-9de72191484c}, !- Space or SpaceType Name
  {92989cfc-d06c-4fd8-a9d6-7b7e8bf19dcb}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {5f213ce2-31a0-41a1-a775-60c135186eaa}, !- Handle
  Electric Equipment 11,                  !- Name
  {e6bec64f-967b-4f9c-88a9-ba1a393982c2}, !- Electric Equipment Definition Name
  {dfbe8a79-6abc-45ba-950c-9de72191484c}, !- Space or SpaceType Name
  {af464b37-1cdf-4657-9586-09cae8352570}, !- Schedule Name
  ,                                       !- Multiplier
  Computadores e cargas de escritorio;    !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {b8efa929-3c6d-4995-ab45-28bcb7e00d3d}, !- Handle
  Space Infiltration Design Flow Rate 11, !- Name
  {dfbe8a79-6abc-45ba-950c-9de72191484c}, !- Space or SpaceType Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.15,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:DesignSpecification:OutdoorAir,
  {4eebd6cf-1a0c-4f5e-9fe0-2a2a49a8aee5}, !- Handle
  Design Specification Outdoor Air 11,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.0075,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0003,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8abc34c6-d53b-46d7-9a67-2eb41b406547}, !- Handle
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  {23637aa2-1eee-4fdd-8d61-d675836c52d1}, !- Heating Setpoint Temperature Schedule Name
  {1b2bc954-8a1e-471c-8dfc-c1399337df97}; !- Cooling Setpoint Temperature Schedule Name

OS:Fan:ConstantVolume,
  {2fe5f802-2116-4745-b0aa-c61e3d3f43f7}, !- Handle
  Fan Constant Volume 11,                 !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  350,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d24ec719-2db7-4e4b-ab04-d3594de2607d}, !- Handle
  Coil Heating Electric 11,               !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d258aea7-80cd-4cef-9cf5-b4131b4a992c}, !- Handle
  Coil Cooling DX Single Speed 11,        !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.2,                                    !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e42ed697-06bc-4068-97b2-9e6ef1e75f36}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8454521f-4d70-4952-be72-3d4cd9f1fbd4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {40e0c17b-1c31-4288-9d24-b4d0728bfd14}, !- Energy Input Ratio Function of Temperature Curve Name
  {8e9c1748-d316-4434-baf2-c8b4ec8b3451}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3b334644-53d1-4aa7-8fe3-87606001389a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {e42ed697-06bc-4068-97b2-9e6ef1e75f36}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8454521f-4d70-4952-be72-3d4cd9f1fbd4}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {40e0c17b-1c31-4288-9d24-b4d0728bfd14}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8e9c1748-d316-4434-baf2-c8b4ec8b3451}, !- Handle
  Curve Quadratic 32,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3b334644-53d1-4aa7-8fe3-87606001389a}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ca88178f-59bd-427e-aa3e-0f79183988ea}, !- Handle
  Ar condicionado P3_1_0,                 !- Name
  {18ac2900-38a5-4f48-b21f-75bfe7b09459}, !- Availability Schedule Name
  {364b9ee1-fa14-4ef2-9df4-53ffce835a5e}, !- Air Inlet Node Name
  {7ffe9317-6b48-4503-98e5-ba46f0332604}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.45,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.45,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.45,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2fe5f802-2116-4745-b0aa-c61e3d3f43f7}, !- Supply Air Fan Name
  {d24ec719-2db7-4e4b-ab04-d3594de2607d}, !- Heating Coil Name
  {d258aea7-80cd-4cef-9cf5-b4131b4a992c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {0d110313-861d-4784-8a9c-ff3ad51264e1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {441000fb-59e1-471a-9528-79c134639cd4}, !- Handle
  Node 32,                                !- Name
  {c2d442d2-7dcf-46d6-b5f3-2562106a3b43}, !- Inlet Port
  {364b9ee1-fa14-4ef2-9df4-53ffce835a5e}; !- Outlet Port

OS:Connection,
  {c2d442d2-7dcf-46d6-b5f3-2562106a3b43}, !- Handle
  {2078bd4e-4909-4ac4-9d8d-d85ae143677e}, !- Source Object
  2,                                      !- Outlet Port
  {441000fb-59e1-471a-9528-79c134639cd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {364b9ee1-fa14-4ef2-9df4-53ffce835a5e}, !- Handle
  {441000fb-59e1-471a-9528-79c134639cd4}, !- Source Object
  3,                                      !- Outlet Port
  {ca88178f-59bd-427e-aa3e-0f79183988ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {36687188-0c6d-4c9c-ba05-05882427012f}, !- Handle
  Node 33,                                !- Name
  {7ffe9317-6b48-4503-98e5-ba46f0332604}, !- Inlet Port
  {79573a64-f4f8-4049-9153-6072172b4268}; !- Outlet Port

OS:Connection,
  {79573a64-f4f8-4049-9153-6072172b4268}, !- Handle
  {36687188-0c6d-4c9c-ba05-05882427012f}, !- Source Object
  3,                                      !- Outlet Port
  {1252dac7-59da-4a26-843c-1789226594ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ffe9317-6b48-4503-98e5-ba46f0332604}, !- Handle
  {ca88178f-59bd-427e-aa3e-0f79183988ea}, !- Source Object
  4,                                      !- Outlet Port
  {36687188-0c6d-4c9c-ba05-05882427012f}, !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {beb81c43-df0e-499e-9526-e378bbd3ca95}, !- Handle
  P3_1_1,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {26cd66f7-948a-4252-881b-0f57098df03d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {b04a05ee-ab68-488d-a876-f8962ebce0cb}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9b72fab1-8c17-4021-8a28-15697b87aa11}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {1611f380-607d-4a48-ba87-875aa1c03743}, !- Construction Name
  {beb81c43-df0e-499e-9526-e378bbd3ca95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e95d439f-d77e-4ecc-b74d-3c9f6fa2a7dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 20, 7,                              !- X,Y,Z Vertex 1 {m}
  25, 40, 7,                              !- X,Y,Z Vertex 2 {m}
  50, 40, 7,                              !- X,Y,Z Vertex 3 {m}
  50, 20, 7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7116ce94-8f13-488b-8935-f8473084c1f1}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {beb81c43-df0e-499e-9526-e378bbd3ca95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f99ba02-b7bc-45c8-8262-a9901268ad16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 20, 10.5,                           !- X,Y,Z Vertex 1 {m}
  25, 40, 10.5,                           !- X,Y,Z Vertex 2 {m}
  25, 40, 7,                              !- X,Y,Z Vertex 3 {m}
  25, 20, 7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d28e7e5c-d081-4976-85c1-bb41bb65c7aa}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {beb81c43-df0e-499e-9526-e378bbd3ca95}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 40, 10.5,                           !- X,Y,Z Vertex 1 {m}
  50, 40, 10.5,                           !- X,Y,Z Vertex 2 {m}
  50, 40, 7,                              !- X,Y,Z Vertex 3 {m}
  25, 40, 7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecf42674-ebb2-4645-8370-e675faf9a541}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {beb81c43-df0e-499e-9526-e378bbd3ca95}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 40, 10.5,                           !- X,Y,Z Vertex 1 {m}
  50, 20, 10.5,                           !- X,Y,Z Vertex 2 {m}
  50, 20, 7,                              !- X,Y,Z Vertex 3 {m}
  50, 40, 7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b016395-ca01-4835-9dc0-03629fa7c95e}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {beb81c43-df0e-499e-9526-e378bbd3ca95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58af35d6-e911-45ad-b3b8-4e727109e453}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 20, 10.5,                           !- X,Y,Z Vertex 1 {m}
  25, 20, 10.5,                           !- X,Y,Z Vertex 2 {m}
  25, 20, 7,                              !- X,Y,Z Vertex 3 {m}
  50, 20, 7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60b5e1c9-a4be-4f68-b0ea-c8d82cda17fc}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1611f380-607d-4a48-ba87-875aa1c03743}, !- Construction Name
  {beb81c43-df0e-499e-9526-e378bbd3ca95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36f26a8a-4d68-48a2-8296-7132ef2e57be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 20, 10.5,                           !- X,Y,Z Vertex 1 {m}
  50, 40, 10.5,                           !- X,Y,Z Vertex 2 {m}
  25, 40, 10.5,                           !- X,Y,Z Vertex 3 {m}
  25, 20, 10.5;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {26cd66f7-948a-4252-881b-0f57098df03d}, !- Handle
  Zona P3_1_1,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a60f9684-4974-4a58-9081-4efad21d227e}, !- Zone Air Inlet Port List
  {d3a66f91-c941-4a9b-bd0a-e15f75255b3e}, !- Zone Air Exhaust Port List
  {6c02b816-ed9d-4ac3-b64a-b4ab99119419}, !- Zone Air Node Name
  {907fffc6-ec79-445a-8e10-4ca91bb883e8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bb713131-dbb8-4ebe-ad6d-f3e7b1afdcb9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b2e9c7fb-b5f7-4733-83aa-4c0084e1a4ae}, !- Handle
  Node 34,                                !- Name
  {6c02b816-ed9d-4ac3-b64a-b4ab99119419}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c02b816-ed9d-4ac3-b64a-b4ab99119419}, !- Handle
  {26cd66f7-948a-4252-881b-0f57098df03d}, !- Source Object
  11,                                     !- Outlet Port
  {b2e9c7fb-b5f7-4733-83aa-4c0084e1a4ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a60f9684-4974-4a58-9081-4efad21d227e}, !- Handle
  {26cd66f7-948a-4252-881b-0f57098df03d}, !- HVAC Component
  {df1b1883-a140-4e32-9aa2-9c9702fadfb3}; !- Port 1

OS:PortList,
  {d3a66f91-c941-4a9b-bd0a-e15f75255b3e}, !- Handle
  {26cd66f7-948a-4252-881b-0f57098df03d}, !- HVAC Component
  {8d4fd2e5-02df-415a-b8dd-8d3e14afd595}; !- Port 1

OS:PortList,
  {907fffc6-ec79-445a-8e10-4ca91bb883e8}, !- Handle
  {26cd66f7-948a-4252-881b-0f57098df03d}; !- HVAC Component

OS:Sizing:Zone,
  {2fa8c9b2-916b-469a-9543-cd307f2e0e4e}, !- Handle
  {26cd66f7-948a-4252-881b-0f57098df03d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {25ef775b-dc3f-4373-bb90-881c311c6cc8}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {26cd66f7-948a-4252-881b-0f57098df03d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4f66491a-3e59-4d12-8ffa-c941e3000a30}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:People,
  {9a4a6ad3-a2dc-42a2-8878-ab034ff844fe}, !- Handle
  People 12,                              !- Name
  {3776ba3c-e5f6-4564-bc0f-7d167ac4b74b}, !- People Definition Name
  {beb81c43-df0e-499e-9526-e378bbd3ca95}, !- Space or SpaceType Name
  {b0187d91-6751-4d27-a7ae-50b65f03ccd3}, !- Number of People Schedule Name
  {39aaf14d-1b82-45ea-b777-83147aa1bf20}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {e3fd71c2-dee6-4075-88c1-0ae824da5b05}, !- Handle
  Lights 12,                              !- Name
  {275d35c2-91ee-488e-b967-4285477a8e61}, !- Lights Definition Name
  {beb81c43-df0e-499e-9526-e378bbd3ca95}, !- Space or SpaceType Name
  {92989cfc-d06c-4fd8-a9d6-7b7e8bf19dcb}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {f894b6d6-a35d-4c52-8f69-6bc56128b6b5}, !- Handle
  Electric Equipment 12,                  !- Name
  {e6bec64f-967b-4f9c-88a9-ba1a393982c2}, !- Electric Equipment Definition Name
  {beb81c43-df0e-499e-9526-e378bbd3ca95}, !- Space or SpaceType Name
  {af464b37-1cdf-4657-9586-09cae8352570}, !- Schedule Name
  ,                                       !- Multiplier
  Computadores e cargas de escritorio;    !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {25dc4585-c056-456c-8e86-c77d40a57f6f}, !- Handle
  Space Infiltration Design Flow Rate 12, !- Name
  {beb81c43-df0e-499e-9526-e378bbd3ca95}, !- Space or SpaceType Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.15,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:DesignSpecification:OutdoorAir,
  {b04a05ee-ab68-488d-a876-f8962ebce0cb}, !- Handle
  Design Specification Outdoor Air 12,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.0075,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0003,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb713131-dbb8-4ebe-ad6d-f3e7b1afdcb9}, !- Handle
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  {23637aa2-1eee-4fdd-8d61-d675836c52d1}, !- Heating Setpoint Temperature Schedule Name
  {1b2bc954-8a1e-471c-8dfc-c1399337df97}; !- Cooling Setpoint Temperature Schedule Name

OS:Fan:ConstantVolume,
  {6c7bbd12-0521-4f5b-89f6-266b2476a501}, !- Handle
  Fan Constant Volume 12,                 !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  350,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d896b849-98d6-4736-8031-e500f60673b3}, !- Handle
  Coil Heating Electric 12,               !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b427dca0-aab0-4999-bd9a-fde36d9f2dde}, !- Handle
  Coil Cooling DX Single Speed 12,        !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.2,                                    !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c3377c6e-1734-42ef-a633-82350c897ce7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b6a7e141-fbd3-47d6-9216-8510173d139a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bf5b1827-ad17-4e14-872b-6222a0005a0a}, !- Energy Input Ratio Function of Temperature Curve Name
  {422a3b16-f9c8-42f9-8d17-0dd3731f7118}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {dce18798-b30d-4018-a5a0-4c3681ad4580}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {c3377c6e-1734-42ef-a633-82350c897ce7}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b6a7e141-fbd3-47d6-9216-8510173d139a}, !- Handle
  Curve Quadratic 34,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bf5b1827-ad17-4e14-872b-6222a0005a0a}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {422a3b16-f9c8-42f9-8d17-0dd3731f7118}, !- Handle
  Curve Quadratic 35,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {dce18798-b30d-4018-a5a0-4c3681ad4580}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4f66491a-3e59-4d12-8ffa-c941e3000a30}, !- Handle
  Ar condicionado P3_1_1,                 !- Name
  {18ac2900-38a5-4f48-b21f-75bfe7b09459}, !- Availability Schedule Name
  {96ab22cd-02f4-4776-96ce-7b7452f3e269}, !- Air Inlet Node Name
  {a20a7bc0-2cdb-4e4e-b197-fcd8454ff287}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.45,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.45,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.45,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6c7bbd12-0521-4f5b-89f6-266b2476a501}, !- Supply Air Fan Name
  {d896b849-98d6-4736-8031-e500f60673b3}, !- Heating Coil Name
  {b427dca0-aab0-4999-bd9a-fde36d9f2dde}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {0d110313-861d-4784-8a9c-ff3ad51264e1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3d73db62-d2db-4511-9f32-466d73d53222}, !- Handle
  Node 35,                                !- Name
  {8d4fd2e5-02df-415a-b8dd-8d3e14afd595}, !- Inlet Port
  {96ab22cd-02f4-4776-96ce-7b7452f3e269}; !- Outlet Port

OS:Connection,
  {8d4fd2e5-02df-415a-b8dd-8d3e14afd595}, !- Handle
  {d3a66f91-c941-4a9b-bd0a-e15f75255b3e}, !- Source Object
  2,                                      !- Outlet Port
  {3d73db62-d2db-4511-9f32-466d73d53222}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96ab22cd-02f4-4776-96ce-7b7452f3e269}, !- Handle
  {3d73db62-d2db-4511-9f32-466d73d53222}, !- Source Object
  3,                                      !- Outlet Port
  {4f66491a-3e59-4d12-8ffa-c941e3000a30}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0edf33a2-0461-46d7-a820-1f048c5aa4d6}, !- Handle
  Node 36,                                !- Name
  {a20a7bc0-2cdb-4e4e-b197-fcd8454ff287}, !- Inlet Port
  {df1b1883-a140-4e32-9aa2-9c9702fadfb3}; !- Outlet Port

OS:Connection,
  {df1b1883-a140-4e32-9aa2-9c9702fadfb3}, !- Handle
  {0edf33a2-0461-46d7-a820-1f048c5aa4d6}, !- Source Object
  3,                                      !- Outlet Port
  {a60f9684-4974-4a58-9081-4efad21d227e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a20a7bc0-2cdb-4e4e-b197-fcd8454ff287}, !- Handle
  {4f66491a-3e59-4d12-8ffa-c941e3000a30}, !- Source Object
  4,                                      !- Outlet Port
  {0edf33a2-0461-46d7-a820-1f048c5aa4d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {a77a1d9d-6778-4118-b23c-20eb6f5ccdae}, !- Handle
  P4_0_0,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {4bdd3ceb-25e0-4a69-ac07-7273c6d4d2e5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {7d8a6b1c-45e7-43b6-a5fb-f5449b986053}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b3e67b3b-79d6-4cc9-b37f-97e1dd7dc316}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {1611f380-607d-4a48-ba87-875aa1c03743}, !- Construction Name
  {a77a1d9d-6778-4118-b23c-20eb6f5ccdae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {223ac7bf-fd5c-45ca-9ebb-4eb2d6d8bdc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.5,                             !- X,Y,Z Vertex 1 {m}
  0, 20, 10.5,                            !- X,Y,Z Vertex 2 {m}
  25, 20, 10.5,                           !- X,Y,Z Vertex 3 {m}
  25, 0, 10.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a96713f5-8f1d-446a-bbbe-3dfa0eabad81}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {a77a1d9d-6778-4118-b23c-20eb6f5ccdae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14,                               !- X,Y,Z Vertex 1 {m}
  0, 20, 14,                              !- X,Y,Z Vertex 2 {m}
  0, 20, 10.5,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 10.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5de38493-4395-47a0-a2b1-bce9a349b323}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {a77a1d9d-6778-4118-b23c-20eb6f5ccdae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf42b3fa-66bb-45a7-9481-71fd003a7a7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20, 14,                              !- X,Y,Z Vertex 1 {m}
  25, 20, 14,                             !- X,Y,Z Vertex 2 {m}
  25, 20, 10.5,                           !- X,Y,Z Vertex 3 {m}
  0, 20, 10.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db5f3ba1-d81e-41f3-921f-18aa279f4162}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {a77a1d9d-6778-4118-b23c-20eb6f5ccdae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25f924ee-3b96-4db9-8c73-3bd886f996cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 20, 14,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 14,                              !- X,Y,Z Vertex 2 {m}
  25, 0, 10.5,                            !- X,Y,Z Vertex 3 {m}
  25, 20, 10.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d98c67ff-d543-45a1-ac7e-f8f9aac11a96}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {a77a1d9d-6778-4118-b23c-20eb6f5ccdae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 14,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 14,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 10.5,                             !- X,Y,Z Vertex 3 {m}
  25, 0, 10.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59f28637-94b5-40dd-8dbe-0d974cbe169d}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  {c7da8dbc-521e-4976-a3c3-295df759ad2d}, !- Construction Name
  {a77a1d9d-6778-4118-b23c-20eb6f5ccdae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 14,                              !- X,Y,Z Vertex 1 {m}
  25, 20, 14,                             !- X,Y,Z Vertex 2 {m}
  0, 20, 14,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 14;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4bdd3ceb-25e0-4a69-ac07-7273c6d4d2e5}, !- Handle
  Zona P4_0_0,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {96038263-fc83-4b42-b978-8d9aab69be19}, !- Zone Air Inlet Port List
  {c4192dd5-b6a1-454a-82aa-cd9f9bb90603}, !- Zone Air Exhaust Port List
  {5e897547-7e5a-469a-9ff5-7800992ab557}, !- Zone Air Node Name
  {4f1daf79-3f44-4b87-a9e1-ac6d7df8a784}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5ff74f3b-8fc5-419d-9313-01e6d8bb69fc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1db9d3ee-380e-431c-99db-ee3ea4d7b188}, !- Handle
  Node 37,                                !- Name
  {5e897547-7e5a-469a-9ff5-7800992ab557}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e897547-7e5a-469a-9ff5-7800992ab557}, !- Handle
  {4bdd3ceb-25e0-4a69-ac07-7273c6d4d2e5}, !- Source Object
  11,                                     !- Outlet Port
  {1db9d3ee-380e-431c-99db-ee3ea4d7b188}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {96038263-fc83-4b42-b978-8d9aab69be19}, !- Handle
  {4bdd3ceb-25e0-4a69-ac07-7273c6d4d2e5}, !- HVAC Component
  {54a20a11-46ef-4730-97bb-0cb2a7271f06}; !- Port 1

OS:PortList,
  {c4192dd5-b6a1-454a-82aa-cd9f9bb90603}, !- Handle
  {4bdd3ceb-25e0-4a69-ac07-7273c6d4d2e5}, !- HVAC Component
  {5bba5482-e48a-437d-a035-9d70f2b44722}; !- Port 1

OS:PortList,
  {4f1daf79-3f44-4b87-a9e1-ac6d7df8a784}, !- Handle
  {4bdd3ceb-25e0-4a69-ac07-7273c6d4d2e5}; !- HVAC Component

OS:Sizing:Zone,
  {617636a8-f809-49de-9e07-f77da9890a02}, !- Handle
  {4bdd3ceb-25e0-4a69-ac07-7273c6d4d2e5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {baa5a8e3-5a96-4e46-9caa-7491069b57d0}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {4bdd3ceb-25e0-4a69-ac07-7273c6d4d2e5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0156fcd6-631f-4bf7-accc-fbe6c0f134c1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:People,
  {b96f3f97-b3ca-4852-b60f-d1f8aec97e18}, !- Handle
  People 13,                              !- Name
  {3776ba3c-e5f6-4564-bc0f-7d167ac4b74b}, !- People Definition Name
  {a77a1d9d-6778-4118-b23c-20eb6f5ccdae}, !- Space or SpaceType Name
  {b0187d91-6751-4d27-a7ae-50b65f03ccd3}, !- Number of People Schedule Name
  {39aaf14d-1b82-45ea-b777-83147aa1bf20}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {34ae7a0a-fc2a-4ce6-b0ef-23283798983e}, !- Handle
  Lights 13,                              !- Name
  {275d35c2-91ee-488e-b967-4285477a8e61}, !- Lights Definition Name
  {a77a1d9d-6778-4118-b23c-20eb6f5ccdae}, !- Space or SpaceType Name
  {92989cfc-d06c-4fd8-a9d6-7b7e8bf19dcb}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {b31d25a5-fb9a-4c7b-bc99-dcc04ac630f6}, !- Handle
  Electric Equipment 13,                  !- Name
  {e6bec64f-967b-4f9c-88a9-ba1a393982c2}, !- Electric Equipment Definition Name
  {a77a1d9d-6778-4118-b23c-20eb6f5ccdae}, !- Space or SpaceType Name
  {af464b37-1cdf-4657-9586-09cae8352570}, !- Schedule Name
  ,                                       !- Multiplier
  Computadores e cargas de escritorio;    !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {52e89fe3-c3ce-4ab0-93f6-6815fdc863b9}, !- Handle
  Space Infiltration Design Flow Rate 13, !- Name
  {a77a1d9d-6778-4118-b23c-20eb6f5ccdae}, !- Space or SpaceType Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.15,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:DesignSpecification:OutdoorAir,
  {7d8a6b1c-45e7-43b6-a5fb-f5449b986053}, !- Handle
  Design Specification Outdoor Air 13,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.0075,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0003,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5ff74f3b-8fc5-419d-9313-01e6d8bb69fc}, !- Handle
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  {23637aa2-1eee-4fdd-8d61-d675836c52d1}, !- Heating Setpoint Temperature Schedule Name
  {1b2bc954-8a1e-471c-8dfc-c1399337df97}; !- Cooling Setpoint Temperature Schedule Name

OS:Fan:ConstantVolume,
  {017fcc63-5e2d-488a-8828-2e52d67d8101}, !- Handle
  Fan Constant Volume 13,                 !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  350,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {e9a7a7b8-6eb4-4366-a2c1-e1fede49cef0}, !- Handle
  Coil Heating Electric 13,               !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e1f9592c-9670-445c-9a9e-8b3fedef6d90}, !- Handle
  Coil Cooling DX Single Speed 13,        !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.2,                                    !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3374ffcf-de33-4db0-babe-3177f110c614}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b8eda28b-2f01-419f-8228-94093ebfdf4a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00fd51a6-ba51-4573-9196-218d2db1f5f5}, !- Energy Input Ratio Function of Temperature Curve Name
  {9a9ac3ac-55d3-41de-bb26-898e7bf27bcb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {146d35c7-6ec5-49b5-8386-48bd8d2dec50}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {3374ffcf-de33-4db0-babe-3177f110c614}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b8eda28b-2f01-419f-8228-94093ebfdf4a}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {00fd51a6-ba51-4573-9196-218d2db1f5f5}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9a9ac3ac-55d3-41de-bb26-898e7bf27bcb}, !- Handle
  Curve Quadratic 38,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {146d35c7-6ec5-49b5-8386-48bd8d2dec50}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0156fcd6-631f-4bf7-accc-fbe6c0f134c1}, !- Handle
  Ar condicionado P4_0_0,                 !- Name
  {18ac2900-38a5-4f48-b21f-75bfe7b09459}, !- Availability Schedule Name
  {5e083211-c567-473b-b798-0151391673a2}, !- Air Inlet Node Name
  {cbaa8653-5742-4b09-9aeb-a8b4a2879966}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.45,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.45,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.45,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {017fcc63-5e2d-488a-8828-2e52d67d8101}, !- Supply Air Fan Name
  {e9a7a7b8-6eb4-4366-a2c1-e1fede49cef0}, !- Heating Coil Name
  {e1f9592c-9670-445c-9a9e-8b3fedef6d90}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {0d110313-861d-4784-8a9c-ff3ad51264e1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {27d00d84-47ef-47c3-a1ab-0e368b13ba0d}, !- Handle
  Node 38,                                !- Name
  {5bba5482-e48a-437d-a035-9d70f2b44722}, !- Inlet Port
  {5e083211-c567-473b-b798-0151391673a2}; !- Outlet Port

OS:Connection,
  {5bba5482-e48a-437d-a035-9d70f2b44722}, !- Handle
  {c4192dd5-b6a1-454a-82aa-cd9f9bb90603}, !- Source Object
  2,                                      !- Outlet Port
  {27d00d84-47ef-47c3-a1ab-0e368b13ba0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e083211-c567-473b-b798-0151391673a2}, !- Handle
  {27d00d84-47ef-47c3-a1ab-0e368b13ba0d}, !- Source Object
  3,                                      !- Outlet Port
  {0156fcd6-631f-4bf7-accc-fbe6c0f134c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2801b4aa-c233-47bb-b851-13484bfe8bc6}, !- Handle
  Node 39,                                !- Name
  {cbaa8653-5742-4b09-9aeb-a8b4a2879966}, !- Inlet Port
  {54a20a11-46ef-4730-97bb-0cb2a7271f06}; !- Outlet Port

OS:Connection,
  {54a20a11-46ef-4730-97bb-0cb2a7271f06}, !- Handle
  {2801b4aa-c233-47bb-b851-13484bfe8bc6}, !- Source Object
  3,                                      !- Outlet Port
  {96038263-fc83-4b42-b978-8d9aab69be19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbaa8653-5742-4b09-9aeb-a8b4a2879966}, !- Handle
  {0156fcd6-631f-4bf7-accc-fbe6c0f134c1}, !- Source Object
  4,                                      !- Outlet Port
  {2801b4aa-c233-47bb-b851-13484bfe8bc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {9b94d3b3-db15-4c23-8656-0b7473864dbd}, !- Handle
  P4_0_1,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {fd876176-2fb5-41ea-9ad9-98d035b9b5a5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {e2396e7e-9905-47de-81ac-0fce518ccea7}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {cbc4c846-b450-4a23-b374-c3ef09fc3a22}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {1611f380-607d-4a48-ba87-875aa1c03743}, !- Construction Name
  {9b94d3b3-db15-4c23-8656-0b7473864dbd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff915bc2-003c-4e89-b329-43953155f661}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20, 10.5,                            !- X,Y,Z Vertex 1 {m}
  0, 40, 10.5,                            !- X,Y,Z Vertex 2 {m}
  25, 40, 10.5,                           !- X,Y,Z Vertex 3 {m}
  25, 20, 10.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5da31f6e-5de7-4df8-beb0-c6fdb2707640}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {9b94d3b3-db15-4c23-8656-0b7473864dbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20, 14,                              !- X,Y,Z Vertex 1 {m}
  0, 40, 14,                              !- X,Y,Z Vertex 2 {m}
  0, 40, 10.5,                            !- X,Y,Z Vertex 3 {m}
  0, 20, 10.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2502303-b253-498c-9127-0a16e43d360f}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {9b94d3b3-db15-4c23-8656-0b7473864dbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 14,                              !- X,Y,Z Vertex 1 {m}
  25, 40, 14,                             !- X,Y,Z Vertex 2 {m}
  25, 40, 10.5,                           !- X,Y,Z Vertex 3 {m}
  0, 40, 10.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a94c5a5-e30d-4843-84a8-d22aa747ced6}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {9b94d3b3-db15-4c23-8656-0b7473864dbd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb3694e7-5e84-4cf1-b0ab-69f988e39e38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 40, 14,                             !- X,Y,Z Vertex 1 {m}
  25, 20, 14,                             !- X,Y,Z Vertex 2 {m}
  25, 20, 10.5,                           !- X,Y,Z Vertex 3 {m}
  25, 40, 10.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf42b3fa-66bb-45a7-9481-71fd003a7a7d}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {9b94d3b3-db15-4c23-8656-0b7473864dbd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5de38493-4395-47a0-a2b1-bce9a349b323}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 20, 14,                             !- X,Y,Z Vertex 1 {m}
  0, 20, 14,                              !- X,Y,Z Vertex 2 {m}
  0, 20, 10.5,                            !- X,Y,Z Vertex 3 {m}
  25, 20, 10.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b16557e0-0fc7-441e-aa59-59083ede6548}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  {c7da8dbc-521e-4976-a3c3-295df759ad2d}, !- Construction Name
  {9b94d3b3-db15-4c23-8656-0b7473864dbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 20, 14,                             !- X,Y,Z Vertex 1 {m}
  25, 40, 14,                             !- X,Y,Z Vertex 2 {m}
  0, 40, 14,                              !- X,Y,Z Vertex 3 {m}
  0, 20, 14;                              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fd876176-2fb5-41ea-9ad9-98d035b9b5a5}, !- Handle
  Zona P4_0_1,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5eb1af7e-fc9d-48b3-ba74-5bd7763c9df7}, !- Zone Air Inlet Port List
  {c76c6241-8232-414f-b4b7-b8ee4ef3b691}, !- Zone Air Exhaust Port List
  {75bdf781-7a2b-4bb1-a4c2-f52f6d0aefe4}, !- Zone Air Node Name
  {f4c270d5-f11d-48bc-bb76-4e1100f1297d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {684a2bef-043c-44f8-9790-6d6f3920d883}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {65bce961-6a09-41a3-a771-742aefd0eee7}, !- Handle
  Node 40,                                !- Name
  {75bdf781-7a2b-4bb1-a4c2-f52f6d0aefe4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {75bdf781-7a2b-4bb1-a4c2-f52f6d0aefe4}, !- Handle
  {fd876176-2fb5-41ea-9ad9-98d035b9b5a5}, !- Source Object
  11,                                     !- Outlet Port
  {65bce961-6a09-41a3-a771-742aefd0eee7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5eb1af7e-fc9d-48b3-ba74-5bd7763c9df7}, !- Handle
  {fd876176-2fb5-41ea-9ad9-98d035b9b5a5}, !- HVAC Component
  {3440e0b6-6d84-4bdf-a0c1-1293d00ba52c}; !- Port 1

OS:PortList,
  {c76c6241-8232-414f-b4b7-b8ee4ef3b691}, !- Handle
  {fd876176-2fb5-41ea-9ad9-98d035b9b5a5}, !- HVAC Component
  {0fd7734d-36fe-461d-ba3e-05ffb8311216}; !- Port 1

OS:PortList,
  {f4c270d5-f11d-48bc-bb76-4e1100f1297d}, !- Handle
  {fd876176-2fb5-41ea-9ad9-98d035b9b5a5}; !- HVAC Component

OS:Sizing:Zone,
  {1a0719cf-0f74-49d7-8722-04c4c5e2a2db}, !- Handle
  {fd876176-2fb5-41ea-9ad9-98d035b9b5a5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {9d70e9d4-4c24-4d85-904e-227de905fb11}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {fd876176-2fb5-41ea-9ad9-98d035b9b5a5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b8390cd6-3ae4-4635-9928-ae13f7b5a46a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:People,
  {05f7d59e-d7c1-4f6c-b237-079c59b426f9}, !- Handle
  People 14,                              !- Name
  {3776ba3c-e5f6-4564-bc0f-7d167ac4b74b}, !- People Definition Name
  {9b94d3b3-db15-4c23-8656-0b7473864dbd}, !- Space or SpaceType Name
  {b0187d91-6751-4d27-a7ae-50b65f03ccd3}, !- Number of People Schedule Name
  {39aaf14d-1b82-45ea-b777-83147aa1bf20}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {586b388e-7423-4a69-9931-a4bc4b07d174}, !- Handle
  Lights 14,                              !- Name
  {275d35c2-91ee-488e-b967-4285477a8e61}, !- Lights Definition Name
  {9b94d3b3-db15-4c23-8656-0b7473864dbd}, !- Space or SpaceType Name
  {92989cfc-d06c-4fd8-a9d6-7b7e8bf19dcb}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {bc620ea0-812d-4b28-9dc2-55993013e7b8}, !- Handle
  Electric Equipment 14,                  !- Name
  {e6bec64f-967b-4f9c-88a9-ba1a393982c2}, !- Electric Equipment Definition Name
  {9b94d3b3-db15-4c23-8656-0b7473864dbd}, !- Space or SpaceType Name
  {af464b37-1cdf-4657-9586-09cae8352570}, !- Schedule Name
  ,                                       !- Multiplier
  Computadores e cargas de escritorio;    !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {1ec22f65-3c06-4470-9369-c7864ebeac48}, !- Handle
  Space Infiltration Design Flow Rate 14, !- Name
  {9b94d3b3-db15-4c23-8656-0b7473864dbd}, !- Space or SpaceType Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.15,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:DesignSpecification:OutdoorAir,
  {e2396e7e-9905-47de-81ac-0fce518ccea7}, !- Handle
  Design Specification Outdoor Air 14,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.0075,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0003,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {684a2bef-043c-44f8-9790-6d6f3920d883}, !- Handle
  Thermostat Setpoint Dual Setpoint 14,   !- Name
  {23637aa2-1eee-4fdd-8d61-d675836c52d1}, !- Heating Setpoint Temperature Schedule Name
  {1b2bc954-8a1e-471c-8dfc-c1399337df97}; !- Cooling Setpoint Temperature Schedule Name

OS:Fan:ConstantVolume,
  {c84f3cb5-853e-473f-9b09-0fc72316f03d}, !- Handle
  Fan Constant Volume 14,                 !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  350,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {8d8763e5-e1fb-4e41-af29-b206402c7229}, !- Handle
  Coil Heating Electric 14,               !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1fa5bc9d-652e-4ccd-9dc4-1b7623521900}, !- Handle
  Coil Cooling DX Single Speed 14,        !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.2,                                    !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f39ff86b-0ab4-4642-ba69-d9595517caef}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9a7eda09-1022-47eb-8860-b454dfafd713}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1af1cbcf-3079-4b6f-a534-7590576e763a}, !- Energy Input Ratio Function of Temperature Curve Name
  {c0000dd6-3b79-4752-918e-dbb4dc6cc354}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4fa83d89-3913-45b6-ab01-34745a3e4dc4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {f39ff86b-0ab4-4642-ba69-d9595517caef}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9a7eda09-1022-47eb-8860-b454dfafd713}, !- Handle
  Curve Quadratic 40,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1af1cbcf-3079-4b6f-a534-7590576e763a}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c0000dd6-3b79-4752-918e-dbb4dc6cc354}, !- Handle
  Curve Quadratic 41,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4fa83d89-3913-45b6-ab01-34745a3e4dc4}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b8390cd6-3ae4-4635-9928-ae13f7b5a46a}, !- Handle
  Ar condicionado P4_0_1,                 !- Name
  {18ac2900-38a5-4f48-b21f-75bfe7b09459}, !- Availability Schedule Name
  {ec2d31e5-7d31-4fdb-a9f8-585b4f1879f9}, !- Air Inlet Node Name
  {17eb9289-2c55-46a4-a18e-b75b60f440a7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.45,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.45,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.45,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c84f3cb5-853e-473f-9b09-0fc72316f03d}, !- Supply Air Fan Name
  {8d8763e5-e1fb-4e41-af29-b206402c7229}, !- Heating Coil Name
  {1fa5bc9d-652e-4ccd-9dc4-1b7623521900}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {0d110313-861d-4784-8a9c-ff3ad51264e1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a7390233-6750-4fa6-9679-a574ede268d6}, !- Handle
  Node 41,                                !- Name
  {0fd7734d-36fe-461d-ba3e-05ffb8311216}, !- Inlet Port
  {ec2d31e5-7d31-4fdb-a9f8-585b4f1879f9}; !- Outlet Port

OS:Connection,
  {0fd7734d-36fe-461d-ba3e-05ffb8311216}, !- Handle
  {c76c6241-8232-414f-b4b7-b8ee4ef3b691}, !- Source Object
  2,                                      !- Outlet Port
  {a7390233-6750-4fa6-9679-a574ede268d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec2d31e5-7d31-4fdb-a9f8-585b4f1879f9}, !- Handle
  {a7390233-6750-4fa6-9679-a574ede268d6}, !- Source Object
  3,                                      !- Outlet Port
  {b8390cd6-3ae4-4635-9928-ae13f7b5a46a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {90acecce-7913-47b8-964b-647fff2edbe6}, !- Handle
  Node 42,                                !- Name
  {17eb9289-2c55-46a4-a18e-b75b60f440a7}, !- Inlet Port
  {3440e0b6-6d84-4bdf-a0c1-1293d00ba52c}; !- Outlet Port

OS:Connection,
  {3440e0b6-6d84-4bdf-a0c1-1293d00ba52c}, !- Handle
  {90acecce-7913-47b8-964b-647fff2edbe6}, !- Source Object
  3,                                      !- Outlet Port
  {5eb1af7e-fc9d-48b3-ba74-5bd7763c9df7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17eb9289-2c55-46a4-a18e-b75b60f440a7}, !- Handle
  {b8390cd6-3ae4-4635-9928-ae13f7b5a46a}, !- Source Object
  4,                                      !- Outlet Port
  {90acecce-7913-47b8-964b-647fff2edbe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {7f5fd023-7313-4780-9df3-06a799ae47ce}, !- Handle
  P4_1_0,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {d4ab8cdd-0884-4993-9fe1-b3e7ada61230}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {00ea63a6-0e48-40e1-9612-ccce782c0383}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3ac58ca8-b22b-46b4-a644-39f3e1ea5846}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {1611f380-607d-4a48-ba87-875aa1c03743}, !- Construction Name
  {7f5fd023-7313-4780-9df3-06a799ae47ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c82e8a04-1750-421d-b4dc-423c9b54a954}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 10.5,                            !- X,Y,Z Vertex 1 {m}
  25, 20, 10.5,                           !- X,Y,Z Vertex 2 {m}
  50, 20, 10.5,                           !- X,Y,Z Vertex 3 {m}
  50, 0, 10.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25f924ee-3b96-4db9-8c73-3bd886f996cf}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {7f5fd023-7313-4780-9df3-06a799ae47ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db5f3ba1-d81e-41f3-921f-18aa279f4162}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 14,                              !- X,Y,Z Vertex 1 {m}
  25, 20, 14,                             !- X,Y,Z Vertex 2 {m}
  25, 20, 10.5,                           !- X,Y,Z Vertex 3 {m}
  25, 0, 10.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd76107b-5b05-485e-862c-366c70232127}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {7f5fd023-7313-4780-9df3-06a799ae47ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {160de7b8-325d-40e1-9d63-cd97418671d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 20, 14,                             !- X,Y,Z Vertex 1 {m}
  50, 20, 14,                             !- X,Y,Z Vertex 2 {m}
  50, 20, 10.5,                           !- X,Y,Z Vertex 3 {m}
  25, 20, 10.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f0191b6-c146-4565-bf94-4415777e995f}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {7f5fd023-7313-4780-9df3-06a799ae47ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 20, 14,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 14,                              !- X,Y,Z Vertex 2 {m}
  50, 0, 10.5,                            !- X,Y,Z Vertex 3 {m}
  50, 20, 10.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67a6e97c-18c8-44af-bb2b-e74fba1285e3}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {7f5fd023-7313-4780-9df3-06a799ae47ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 14,                              !- X,Y,Z Vertex 1 {m}
  25, 0, 14,                              !- X,Y,Z Vertex 2 {m}
  25, 0, 10.5,                            !- X,Y,Z Vertex 3 {m}
  50, 0, 10.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc59f0fc-ee82-4639-96ae-9f02e5bb4e93}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  {c7da8dbc-521e-4976-a3c3-295df759ad2d}, !- Construction Name
  {7f5fd023-7313-4780-9df3-06a799ae47ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 14,                              !- X,Y,Z Vertex 1 {m}
  50, 20, 14,                             !- X,Y,Z Vertex 2 {m}
  25, 20, 14,                             !- X,Y,Z Vertex 3 {m}
  25, 0, 14;                              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d4ab8cdd-0884-4993-9fe1-b3e7ada61230}, !- Handle
  Zona P4_1_0,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3fe4bd15-e8c0-4084-b335-3d2378ea4a44}, !- Zone Air Inlet Port List
  {c2313eab-4276-45b0-ba75-c1d87c660b6a}, !- Zone Air Exhaust Port List
  {576a4e81-09d3-4e2d-beab-71ae5566781e}, !- Zone Air Node Name
  {489cb1f9-a555-4c87-9708-0fb4b35de9d5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f99a2dd4-eaec-4d3e-8658-274b30ed15f8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {00ce933f-aa13-4530-b8df-04b748cbd400}, !- Handle
  Node 43,                                !- Name
  {576a4e81-09d3-4e2d-beab-71ae5566781e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {576a4e81-09d3-4e2d-beab-71ae5566781e}, !- Handle
  {d4ab8cdd-0884-4993-9fe1-b3e7ada61230}, !- Source Object
  11,                                     !- Outlet Port
  {00ce933f-aa13-4530-b8df-04b748cbd400}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3fe4bd15-e8c0-4084-b335-3d2378ea4a44}, !- Handle
  {d4ab8cdd-0884-4993-9fe1-b3e7ada61230}, !- HVAC Component
  {4fbdd7b4-39c7-4248-b3f6-87f75e97781c}; !- Port 1

OS:PortList,
  {c2313eab-4276-45b0-ba75-c1d87c660b6a}, !- Handle
  {d4ab8cdd-0884-4993-9fe1-b3e7ada61230}, !- HVAC Component
  {138f2338-a00f-4db7-a582-72b9d99d3b24}; !- Port 1

OS:PortList,
  {489cb1f9-a555-4c87-9708-0fb4b35de9d5}, !- Handle
  {d4ab8cdd-0884-4993-9fe1-b3e7ada61230}; !- HVAC Component

OS:Sizing:Zone,
  {f1f3c022-b814-40cd-a9ac-7f12dbc66054}, !- Handle
  {d4ab8cdd-0884-4993-9fe1-b3e7ada61230}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {4fa64410-d7a4-4b82-a2b3-028fced64f03}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {d4ab8cdd-0884-4993-9fe1-b3e7ada61230}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {969de86f-7f3e-4cff-9dcb-51a62764029f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:People,
  {b1df8244-fa7d-4eff-992a-ef618d7b1b94}, !- Handle
  People 15,                              !- Name
  {3776ba3c-e5f6-4564-bc0f-7d167ac4b74b}, !- People Definition Name
  {7f5fd023-7313-4780-9df3-06a799ae47ce}, !- Space or SpaceType Name
  {b0187d91-6751-4d27-a7ae-50b65f03ccd3}, !- Number of People Schedule Name
  {39aaf14d-1b82-45ea-b777-83147aa1bf20}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {b0b69e89-18e3-4b84-b77b-8e19f91a01e8}, !- Handle
  Lights 15,                              !- Name
  {275d35c2-91ee-488e-b967-4285477a8e61}, !- Lights Definition Name
  {7f5fd023-7313-4780-9df3-06a799ae47ce}, !- Space or SpaceType Name
  {92989cfc-d06c-4fd8-a9d6-7b7e8bf19dcb}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {2b4e139e-e68c-4c7c-a7a2-8e23e54d5e26}, !- Handle
  Electric Equipment 15,                  !- Name
  {e6bec64f-967b-4f9c-88a9-ba1a393982c2}, !- Electric Equipment Definition Name
  {7f5fd023-7313-4780-9df3-06a799ae47ce}, !- Space or SpaceType Name
  {af464b37-1cdf-4657-9586-09cae8352570}, !- Schedule Name
  ,                                       !- Multiplier
  Computadores e cargas de escritorio;    !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {ff88b58a-a1bb-41bc-8b13-1bba186acb1c}, !- Handle
  Space Infiltration Design Flow Rate 15, !- Name
  {7f5fd023-7313-4780-9df3-06a799ae47ce}, !- Space or SpaceType Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.15,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:DesignSpecification:OutdoorAir,
  {00ea63a6-0e48-40e1-9612-ccce782c0383}, !- Handle
  Design Specification Outdoor Air 15,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.0075,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0003,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f99a2dd4-eaec-4d3e-8658-274b30ed15f8}, !- Handle
  Thermostat Setpoint Dual Setpoint 15,   !- Name
  {23637aa2-1eee-4fdd-8d61-d675836c52d1}, !- Heating Setpoint Temperature Schedule Name
  {1b2bc954-8a1e-471c-8dfc-c1399337df97}; !- Cooling Setpoint Temperature Schedule Name

OS:Fan:ConstantVolume,
  {d4c74111-cd89-4413-9ddc-cf1befbc5f75}, !- Handle
  Fan Constant Volume 15,                 !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  350,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {92ebe4da-9770-4677-9d98-63c75196741e}, !- Handle
  Coil Heating Electric 15,               !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1ff5b552-e1ff-43ca-8d4e-1cac7cef66a8}, !- Handle
  Coil Cooling DX Single Speed 15,        !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.2,                                    !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cc1fb4b1-9689-4f11-8751-9e8443cb150c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {39b0f740-5225-4731-9d9a-70269c5adbc5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7efad530-d028-4082-b95a-e08161158cd3}, !- Energy Input Ratio Function of Temperature Curve Name
  {0b171dc9-c4fe-48d2-96f8-cc789b7587be}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {14098274-226f-4db5-b14f-07796adf9de6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {cc1fb4b1-9689-4f11-8751-9e8443cb150c}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {39b0f740-5225-4731-9d9a-70269c5adbc5}, !- Handle
  Curve Quadratic 43,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7efad530-d028-4082-b95a-e08161158cd3}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0b171dc9-c4fe-48d2-96f8-cc789b7587be}, !- Handle
  Curve Quadratic 44,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {14098274-226f-4db5-b14f-07796adf9de6}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {969de86f-7f3e-4cff-9dcb-51a62764029f}, !- Handle
  Ar condicionado P4_1_0,                 !- Name
  {18ac2900-38a5-4f48-b21f-75bfe7b09459}, !- Availability Schedule Name
  {9580621c-335a-48b2-ba6a-0c742fe7d3b8}, !- Air Inlet Node Name
  {33f24e8e-a0d6-4e61-8ced-50df669ecd64}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.45,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.45,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.45,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d4c74111-cd89-4413-9ddc-cf1befbc5f75}, !- Supply Air Fan Name
  {92ebe4da-9770-4677-9d98-63c75196741e}, !- Heating Coil Name
  {1ff5b552-e1ff-43ca-8d4e-1cac7cef66a8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {0d110313-861d-4784-8a9c-ff3ad51264e1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {63ff29e7-933c-496f-8d4b-51a77d1a5db1}, !- Handle
  Node 44,                                !- Name
  {138f2338-a00f-4db7-a582-72b9d99d3b24}, !- Inlet Port
  {9580621c-335a-48b2-ba6a-0c742fe7d3b8}; !- Outlet Port

OS:Connection,
  {138f2338-a00f-4db7-a582-72b9d99d3b24}, !- Handle
  {c2313eab-4276-45b0-ba75-c1d87c660b6a}, !- Source Object
  2,                                      !- Outlet Port
  {63ff29e7-933c-496f-8d4b-51a77d1a5db1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9580621c-335a-48b2-ba6a-0c742fe7d3b8}, !- Handle
  {63ff29e7-933c-496f-8d4b-51a77d1a5db1}, !- Source Object
  3,                                      !- Outlet Port
  {969de86f-7f3e-4cff-9dcb-51a62764029f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {37ccdefa-03d0-4bcf-a741-dcd86c8a9d34}, !- Handle
  Node 45,                                !- Name
  {33f24e8e-a0d6-4e61-8ced-50df669ecd64}, !- Inlet Port
  {4fbdd7b4-39c7-4248-b3f6-87f75e97781c}; !- Outlet Port

OS:Connection,
  {4fbdd7b4-39c7-4248-b3f6-87f75e97781c}, !- Handle
  {37ccdefa-03d0-4bcf-a741-dcd86c8a9d34}, !- Source Object
  3,                                      !- Outlet Port
  {3fe4bd15-e8c0-4084-b335-3d2378ea4a44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33f24e8e-a0d6-4e61-8ced-50df669ecd64}, !- Handle
  {969de86f-7f3e-4cff-9dcb-51a62764029f}, !- Source Object
  4,                                      !- Outlet Port
  {37ccdefa-03d0-4bcf-a741-dcd86c8a9d34}, !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {c23225cc-d9b0-4d59-aee5-46c32f759236}, !- Handle
  P4_1_1,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {e7e24120-7110-4a11-a968-8796ff10b4ce}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {98bef858-c8d2-4ea1-ba79-f4197d26e793}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {36f26a8a-4d68-48a2-8296-7132ef2e57be}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {1611f380-607d-4a48-ba87-875aa1c03743}, !- Construction Name
  {c23225cc-d9b0-4d59-aee5-46c32f759236}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60b5e1c9-a4be-4f68-b0ea-c8d82cda17fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 20, 10.5,                           !- X,Y,Z Vertex 1 {m}
  25, 40, 10.5,                           !- X,Y,Z Vertex 2 {m}
  50, 40, 10.5,                           !- X,Y,Z Vertex 3 {m}
  50, 20, 10.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb3694e7-5e84-4cf1-b0ab-69f988e39e38}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {c23225cc-d9b0-4d59-aee5-46c32f759236}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a94c5a5-e30d-4843-84a8-d22aa747ced6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 20, 14,                             !- X,Y,Z Vertex 1 {m}
  25, 40, 14,                             !- X,Y,Z Vertex 2 {m}
  25, 40, 10.5,                           !- X,Y,Z Vertex 3 {m}
  25, 20, 10.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {996a5acf-3c45-47b5-82fc-021f2125ed0f}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {c23225cc-d9b0-4d59-aee5-46c32f759236}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 40, 14,                             !- X,Y,Z Vertex 1 {m}
  50, 40, 14,                             !- X,Y,Z Vertex 2 {m}
  50, 40, 10.5,                           !- X,Y,Z Vertex 3 {m}
  25, 40, 10.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3a40a48-35e8-459a-8890-24f38a5928a3}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {c23225cc-d9b0-4d59-aee5-46c32f759236}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 40, 14,                             !- X,Y,Z Vertex 1 {m}
  50, 20, 14,                             !- X,Y,Z Vertex 2 {m}
  50, 20, 10.5,                           !- X,Y,Z Vertex 3 {m}
  50, 40, 10.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {160de7b8-325d-40e1-9d63-cd97418671d0}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  {bbf216c2-8a56-422f-9500-ec7487303188}, !- Construction Name
  {c23225cc-d9b0-4d59-aee5-46c32f759236}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd76107b-5b05-485e-862c-366c70232127}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 20, 14,                             !- X,Y,Z Vertex 1 {m}
  25, 20, 14,                             !- X,Y,Z Vertex 2 {m}
  25, 20, 10.5,                           !- X,Y,Z Vertex 3 {m}
  50, 20, 10.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {549d6b2e-0848-4c07-ab68-3860c880cc36}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  {c7da8dbc-521e-4976-a3c3-295df759ad2d}, !- Construction Name
  {c23225cc-d9b0-4d59-aee5-46c32f759236}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 20, 14,                             !- X,Y,Z Vertex 1 {m}
  50, 40, 14,                             !- X,Y,Z Vertex 2 {m}
  25, 40, 14,                             !- X,Y,Z Vertex 3 {m}
  25, 20, 14;                             !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e7e24120-7110-4a11-a968-8796ff10b4ce}, !- Handle
  Zona P4_1_1,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7b5e4269-e988-44a2-b269-0afcb9d5bb0d}, !- Zone Air Inlet Port List
  {95507630-c658-4ef5-84cf-e8404f98d08f}, !- Zone Air Exhaust Port List
  {6a0ce33d-dbfb-4d4f-822e-a6f44534165f}, !- Zone Air Node Name
  {04d83890-6442-41a4-9887-9374b6546ad1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8b702b26-8b27-446d-8095-ed0da2e958b1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6fe84bfb-cc71-45cc-b19e-9ac241f3f58b}, !- Handle
  Node 46,                                !- Name
  {6a0ce33d-dbfb-4d4f-822e-a6f44534165f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a0ce33d-dbfb-4d4f-822e-a6f44534165f}, !- Handle
  {e7e24120-7110-4a11-a968-8796ff10b4ce}, !- Source Object
  11,                                     !- Outlet Port
  {6fe84bfb-cc71-45cc-b19e-9ac241f3f58b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7b5e4269-e988-44a2-b269-0afcb9d5bb0d}, !- Handle
  {e7e24120-7110-4a11-a968-8796ff10b4ce}, !- HVAC Component
  {c4ea98b4-324a-4ab6-93e4-6cc194281e4d}; !- Port 1

OS:PortList,
  {95507630-c658-4ef5-84cf-e8404f98d08f}, !- Handle
  {e7e24120-7110-4a11-a968-8796ff10b4ce}, !- HVAC Component
  {bbb705f1-c49b-4aac-bf9c-29097f9152d8}; !- Port 1

OS:PortList,
  {04d83890-6442-41a4-9887-9374b6546ad1}, !- Handle
  {e7e24120-7110-4a11-a968-8796ff10b4ce}; !- HVAC Component

OS:Sizing:Zone,
  {0763bf9a-62f5-4e57-a214-76dd5a987e13}, !- Handle
  {e7e24120-7110-4a11-a968-8796ff10b4ce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {6a1fa071-89dc-4c26-ad4d-e0c02af0c584}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {e7e24120-7110-4a11-a968-8796ff10b4ce}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b02c3714-0577-448f-bd38-3cdc2d97ce34}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:People,
  {b0f41f9a-45bb-452a-bacf-b5dcf545c903}, !- Handle
  People 16,                              !- Name
  {3776ba3c-e5f6-4564-bc0f-7d167ac4b74b}, !- People Definition Name
  {c23225cc-d9b0-4d59-aee5-46c32f759236}, !- Space or SpaceType Name
  {b0187d91-6751-4d27-a7ae-50b65f03ccd3}, !- Number of People Schedule Name
  {39aaf14d-1b82-45ea-b777-83147aa1bf20}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {569855ae-6cae-486d-ad9d-72cff9d86501}, !- Handle
  Lights 16,                              !- Name
  {275d35c2-91ee-488e-b967-4285477a8e61}, !- Lights Definition Name
  {c23225cc-d9b0-4d59-aee5-46c32f759236}, !- Space or SpaceType Name
  {92989cfc-d06c-4fd8-a9d6-7b7e8bf19dcb}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {fd41fb1a-bef8-4143-8f99-64aa087dafba}, !- Handle
  Electric Equipment 16,                  !- Name
  {e6bec64f-967b-4f9c-88a9-ba1a393982c2}, !- Electric Equipment Definition Name
  {c23225cc-d9b0-4d59-aee5-46c32f759236}, !- Space or SpaceType Name
  {af464b37-1cdf-4657-9586-09cae8352570}, !- Schedule Name
  ,                                       !- Multiplier
  Computadores e cargas de escritorio;    !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {f9260d06-1bc6-4376-bf50-9f43b467ca23}, !- Handle
  Space Infiltration Design Flow Rate 16, !- Name
  {c23225cc-d9b0-4d59-aee5-46c32f759236}, !- Space or SpaceType Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.15,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:DesignSpecification:OutdoorAir,
  {98bef858-c8d2-4ea1-ba79-f4197d26e793}, !- Handle
  Design Specification Outdoor Air 16,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.0075,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0003,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8b702b26-8b27-446d-8095-ed0da2e958b1}, !- Handle
  Thermostat Setpoint Dual Setpoint 16,   !- Name
  {23637aa2-1eee-4fdd-8d61-d675836c52d1}, !- Heating Setpoint Temperature Schedule Name
  {1b2bc954-8a1e-471c-8dfc-c1399337df97}; !- Cooling Setpoint Temperature Schedule Name

OS:Fan:ConstantVolume,
  {6d34d226-7f51-47d6-9e0e-d03ee720f184}, !- Handle
  Fan Constant Volume 16,                 !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  350,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {ed632152-0822-4ce7-bf13-bf547ff3a716}, !- Handle
  Coil Heating Electric 16,               !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {0c39df04-1251-4d1a-b595-aca75d4b7eb7}, !- Handle
  Coil Cooling DX Single Speed 16,        !- Name
  {0d110313-861d-4784-8a9c-ff3ad51264e1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.2,                                    !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f5305a02-4cb7-42f8-a64f-200063df2b46}, !- Total Cooling Capacity Function of Temperature Curve Name
  {99612909-98d1-461c-8a90-ba48bb8267cc}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {154f5bf9-8da6-46b6-9f5a-29628e13067a}, !- Energy Input Ratio Function of Temperature Curve Name
  {0bb748d9-881c-4b5b-b596-c76f99d89622}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6c44711e-037d-4bea-90a5-0ba5ad0959cd}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {f5305a02-4cb7-42f8-a64f-200063df2b46}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {99612909-98d1-461c-8a90-ba48bb8267cc}, !- Handle
  Curve Quadratic 46,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {154f5bf9-8da6-46b6-9f5a-29628e13067a}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0bb748d9-881c-4b5b-b596-c76f99d89622}, !- Handle
  Curve Quadratic 47,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6c44711e-037d-4bea-90a5-0ba5ad0959cd}, !- Handle
  Curve Quadratic 48,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b02c3714-0577-448f-bd38-3cdc2d97ce34}, !- Handle
  Ar condicionado P4_1_1,                 !- Name
  {18ac2900-38a5-4f48-b21f-75bfe7b09459}, !- Availability Schedule Name
  {66f3a44a-1456-4f1f-9be2-53c1598471ea}, !- Air Inlet Node Name
  {fdbcd964-393b-4237-82b1-91d4a714d1e6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.45,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.45,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.45,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6d34d226-7f51-47d6-9e0e-d03ee720f184}, !- Supply Air Fan Name
  {ed632152-0822-4ce7-bf13-bf547ff3a716}, !- Heating Coil Name
  {0c39df04-1251-4d1a-b595-aca75d4b7eb7}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {0d110313-861d-4784-8a9c-ff3ad51264e1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4146486e-d518-4631-af6e-c6fdd3debc9b}, !- Handle
  Node 47,                                !- Name
  {bbb705f1-c49b-4aac-bf9c-29097f9152d8}, !- Inlet Port
  {66f3a44a-1456-4f1f-9be2-53c1598471ea}; !- Outlet Port

OS:Connection,
  {bbb705f1-c49b-4aac-bf9c-29097f9152d8}, !- Handle
  {95507630-c658-4ef5-84cf-e8404f98d08f}, !- Source Object
  2,                                      !- Outlet Port
  {4146486e-d518-4631-af6e-c6fdd3debc9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66f3a44a-1456-4f1f-9be2-53c1598471ea}, !- Handle
  {4146486e-d518-4631-af6e-c6fdd3debc9b}, !- Source Object
  3,                                      !- Outlet Port
  {b02c3714-0577-448f-bd38-3cdc2d97ce34}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4d2ef069-5a84-4687-923f-01464721d9ac}, !- Handle
  Node 48,                                !- Name
  {fdbcd964-393b-4237-82b1-91d4a714d1e6}, !- Inlet Port
  {c4ea98b4-324a-4ab6-93e4-6cc194281e4d}; !- Outlet Port

OS:Connection,
  {c4ea98b4-324a-4ab6-93e4-6cc194281e4d}, !- Handle
  {4d2ef069-5a84-4687-923f-01464721d9ac}, !- Source Object
  3,                                      !- Outlet Port
  {7b5e4269-e988-44a2-b269-0afcb9d5bb0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdbcd964-393b-4237-82b1-91d4a714d1e6}, !- Handle
  {b02c3714-0577-448f-bd38-3cdc2d97ce34}, !- Source Object
  4,                                      !- Outlet Port
  {4d2ef069-5a84-4687-923f-01464721d9ac}, !- Target Object
  2;                                      !- Inlet Port

OS:SubSurface,
  {2dfec7b6-2efd-4c58-8e66-731abd9a4260}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {8e33f37b-cceb-4473-8b6f-4f857fe15142}, !- Construction Name
  {f5ff80b2-11a6-4124-bb6b-2710b6f45f4d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 39.9746, 1.81467379143023,           !- X,Y,Z Vertex 1 {m}
  0, 39.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 20.0254, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, 20.0254, 1.81467379143023;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5e33f9b-2962-4190-975a-99f82883b9f2}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {8e33f37b-cceb-4473-8b6f-4f857fe15142}, !- Construction Name
  {b2502303-b253-498c-9127-0a16e43d360f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.9746, 40, 12.3141379443028,          !- X,Y,Z Vertex 1 {m}
  24.9746, 40, 11.262,                    !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 40, 11.262,         !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 40, 12.3141379443028; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9bb5669-da66-4550-a295-6f5aa2fef16d}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {8e33f37b-cceb-4473-8b6f-4f857fe15142}, !- Construction Name
  {80cdbb94-1695-4654-9a48-d54b4f21c626}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.9746, 40, 1.81413794430282,          !- X,Y,Z Vertex 1 {m}
  49.9746, 40, 0.762,                     !- X,Y,Z Vertex 2 {m}
  25.0254, 40, 0.762,                     !- X,Y,Z Vertex 3 {m}
  25.0254, 40, 1.81413794430282;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a133c2cf-4684-4862-9576-34ff500149c7}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {8e33f37b-cceb-4473-8b6f-4f857fe15142}, !- Construction Name
  {b91943a2-1a44-408d-84d7-3718b97fba85}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 19.9746, 1.81467379143023,           !- X,Y,Z Vertex 1 {m}
  0, 19.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 1.81467379143023; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c85c745f-71d0-42d3-be77-e4aefb84ab76}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {8e33f37b-cceb-4473-8b6f-4f857fe15142}, !- Construction Name
  {e73db040-74b5-4d1a-ab1f-3875856dee3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.81413794430282,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  24.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  24.9746, 0, 1.81413794430282;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {20f16ea6-7381-4dcc-a19f-39df2dd91113}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {8e33f37b-cceb-4473-8b6f-4f857fe15142}, !- Construction Name
  {72dff13e-2448-4817-b14c-a9baaa4f6123}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 19.9746, 8.81467379143023,           !- X,Y,Z Vertex 1 {m}
  0, 19.9746, 7.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 7.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 8.81467379143023; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15e91aeb-26ad-47e7-ad87-98b0b99fc83f}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {8e33f37b-cceb-4473-8b6f-4f857fe15142}, !- Construction Name
  {15401744-455b-429d-b4bf-3cfecb31136d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.9746, 40, 1.81413794430282,          !- X,Y,Z Vertex 1 {m}
  24.9746, 40, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 40, 0.762,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 40, 1.81413794430282; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed92bf82-09be-4d62-b0aa-5bffb9577465}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {8e33f37b-cceb-4473-8b6f-4f857fe15142}, !- Construction Name
  {447b6aac-8d0f-4df6-8b44-0cba97ee34f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.0254, 0, 1.81413794430282,           !- X,Y,Z Vertex 1 {m}
  25.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  49.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  49.9746, 0, 1.81413794430282;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a5099ee-d4a8-41d3-b875-0f65cf3bf934}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {8e33f37b-cceb-4473-8b6f-4f857fe15142}, !- Construction Name
  {dd51ab71-8e81-40e5-9686-499c93dfe585}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 39.9746, 8.81467379143023,           !- X,Y,Z Vertex 1 {m}
  0, 39.9746, 7.762,                      !- X,Y,Z Vertex 2 {m}
  0, 20.0254, 7.762,                      !- X,Y,Z Vertex 3 {m}
  0, 20.0254, 8.81467379143023;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79b6691f-ce17-47f6-bcba-ef21a928447d}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8e33f37b-cceb-4473-8b6f-4f857fe15142}, !- Construction Name
  {9907ce6f-1e4b-43ff-bcdc-11bd86b5ff95}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50, 0.0254, 1.81467379143023,           !- X,Y,Z Vertex 1 {m}
  50, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  50, 19.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  50, 19.9746, 1.81467379143023;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {316f1200-2d59-448f-9856-ffb37c4f90db}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8e33f37b-cceb-4473-8b6f-4f857fe15142}, !- Construction Name
  {de02c4b4-4491-49eb-8241-651e3628a1dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50, 20.0254, 1.81467379143023,          !- X,Y,Z Vertex 1 {m}
  50, 20.0254, 0.762,                     !- X,Y,Z Vertex 2 {m}
  50, 39.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  50, 39.9746, 1.81467379143023;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6313c963-7b5c-4b77-8e12-d9d27ce8dd53}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8e33f37b-cceb-4473-8b6f-4f857fe15142}, !- Construction Name
  {67bb9c70-75d7-47db-82fe-e26c2ad2b272}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 19.9746, 5.31467379143023,           !- X,Y,Z Vertex 1 {m}
  0, 19.9746, 4.262,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 4.262,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 5.31467379143023; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a209f56f-89d3-479f-87ae-bc09c914fa0f}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8e33f37b-cceb-4473-8b6f-4f857fe15142}, !- Construction Name
  {d28e7e5c-d081-4976-85c1-bb41bb65c7aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.9746, 40, 8.81413794430282,          !- X,Y,Z Vertex 1 {m}
  49.9746, 40, 7.762,                     !- X,Y,Z Vertex 2 {m}
  25.0254, 40, 7.762,                     !- X,Y,Z Vertex 3 {m}
  25.0254, 40, 8.81413794430282;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1d88f22-81ce-4546-8764-9ed9ee7de34a}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8e33f37b-cceb-4473-8b6f-4f857fe15142}, !- Construction Name
  {2d4271f8-a462-47d6-9842-c71f3575d3ea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 5.31413794430282,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 4.262,                       !- X,Y,Z Vertex 2 {m}
  24.9746, 0, 4.262,                      !- X,Y,Z Vertex 3 {m}
  24.9746, 0, 5.31413794430282;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {35c0d373-b142-426c-89de-2aaad23f4cf3}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8e33f37b-cceb-4473-8b6f-4f857fe15142}, !- Construction Name
  {84275e94-bcd4-4933-b6d9-49dcc78ba2e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 39.9746, 5.31467379143023,           !- X,Y,Z Vertex 1 {m}
  0, 39.9746, 4.262,                      !- X,Y,Z Vertex 2 {m}
  0, 20.0254, 4.262,                      !- X,Y,Z Vertex 3 {m}
  0, 20.0254, 5.31467379143023;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4fd26fb4-5293-45d9-ade4-80e971f09093}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8e33f37b-cceb-4473-8b6f-4f857fe15142}, !- Construction Name
  {469debd0-7cde-4a1e-b5a3-589c9bdad3f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.9746, 40, 5.31413794430282,          !- X,Y,Z Vertex 1 {m}
  24.9746, 40, 4.262,                     !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 40, 4.262,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 40, 5.31413794430282; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d507a85c-701e-4e8d-94ed-879d4d9d7c74}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8e33f37b-cceb-4473-8b6f-4f857fe15142}, !- Construction Name
  {f2b3d450-93f5-46a5-83a6-65ed2d7b9e57}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50, 20.0254, 5.31467379143023,          !- X,Y,Z Vertex 1 {m}
  50, 20.0254, 4.262,                     !- X,Y,Z Vertex 2 {m}
  50, 39.9746, 4.262,                     !- X,Y,Z Vertex 3 {m}
  50, 39.9746, 5.31467379143023;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9cb9c45d-decd-411a-a8eb-756c5b94696b}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8e33f37b-cceb-4473-8b6f-4f857fe15142}, !- Construction Name
  {f9310a6a-9228-41b4-ad17-7f032ae32033}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.9746, 40, 5.31413794430282,          !- X,Y,Z Vertex 1 {m}
  49.9746, 40, 4.262,                     !- X,Y,Z Vertex 2 {m}
  25.0254, 40, 4.262,                     !- X,Y,Z Vertex 3 {m}
  25.0254, 40, 5.31413794430282;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {368e4963-14d5-4a78-ba8a-59a2db4d0479}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8e33f37b-cceb-4473-8b6f-4f857fe15142}, !- Construction Name
  {f97f1cd5-bfb6-49a0-b7df-d76bce1a4484}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50, 0.0254, 5.31467379143023,           !- X,Y,Z Vertex 1 {m}
  50, 0.0254, 4.262,                      !- X,Y,Z Vertex 2 {m}
  50, 19.9746, 4.262,                     !- X,Y,Z Vertex 3 {m}
  50, 19.9746, 5.31467379143023;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56372843-97ac-48b0-910c-93458224567a}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8e33f37b-cceb-4473-8b6f-4f857fe15142}, !- Construction Name
  {f5eb7a97-d7b8-43bc-9d1a-afbc4ecfed67}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.0254, 0, 5.31413794430282,           !- X,Y,Z Vertex 1 {m}
  25.0254, 0, 4.262,                      !- X,Y,Z Vertex 2 {m}
  49.9746, 0, 4.262,                      !- X,Y,Z Vertex 3 {m}
  49.9746, 0, 5.31413794430282;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19dec8ed-82ba-4903-9710-2d137d659210}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8e33f37b-cceb-4473-8b6f-4f857fe15142}, !- Construction Name
  {67a6e97c-18c8-44af-bb2b-e74fba1285e3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.0254, 0, 12.3141379443028,           !- X,Y,Z Vertex 1 {m}
  25.0254, 0, 11.262,                     !- X,Y,Z Vertex 2 {m}
  49.9746, 0, 11.262,                     !- X,Y,Z Vertex 3 {m}
  49.9746, 0, 12.3141379443028;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e153409-e24a-4e40-9e4b-2272eab72447}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8e33f37b-cceb-4473-8b6f-4f857fe15142}, !- Construction Name
  {35bb868d-f3d9-4f1f-a896-29085a0f7daa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 8.81413794430282,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 7.762,                       !- X,Y,Z Vertex 2 {m}
  24.9746, 0, 7.762,                      !- X,Y,Z Vertex 3 {m}
  24.9746, 0, 8.81413794430282;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15686ec1-0575-49a0-b200-36fdab601038}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8e33f37b-cceb-4473-8b6f-4f857fe15142}, !- Construction Name
  {5da31f6e-5de7-4df8-beb0-c6fdb2707640}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 39.9746, 12.3146737914302,           !- X,Y,Z Vertex 1 {m}
  0, 39.9746, 11.262,                     !- X,Y,Z Vertex 2 {m}
  0, 20.0254, 11.262,                     !- X,Y,Z Vertex 3 {m}
  0, 20.0254, 12.3146737914302;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3a5a75b-ef7e-47b0-9451-20b359ff0a50}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8e33f37b-cceb-4473-8b6f-4f857fe15142}, !- Construction Name
  {8e777c37-387e-43d2-a088-e0f65071abbc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.9746, 40, 8.81413794430282,          !- X,Y,Z Vertex 1 {m}
  24.9746, 40, 7.762,                     !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 40, 7.762,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 40, 8.81413794430282; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5dcff19c-c190-40b5-9e09-295c6bfdfcab}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8e33f37b-cceb-4473-8b6f-4f857fe15142}, !- Construction Name
  {6c61a2c6-324b-40ba-bc94-a9826142c6de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50, 0.0254, 8.81467379143023,           !- X,Y,Z Vertex 1 {m}
  50, 0.0254, 7.762,                      !- X,Y,Z Vertex 2 {m}
  50, 19.9746, 7.762,                     !- X,Y,Z Vertex 3 {m}
  50, 19.9746, 8.81467379143023;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5ad0ada-7538-435e-ba77-dddd40d87cc7}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8e33f37b-cceb-4473-8b6f-4f857fe15142}, !- Construction Name
  {2b2ef2a0-7b47-4312-b64a-06fa5fa46f54}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.0254, 0, 8.81413794430282,           !- X,Y,Z Vertex 1 {m}
  25.0254, 0, 7.762,                      !- X,Y,Z Vertex 2 {m}
  49.9746, 0, 7.762,                      !- X,Y,Z Vertex 3 {m}
  49.9746, 0, 8.81413794430282;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {245a0704-cccf-40d8-886a-5dd763a5ff27}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8e33f37b-cceb-4473-8b6f-4f857fe15142}, !- Construction Name
  {ecf42674-ebb2-4645-8370-e675faf9a541}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50, 20.0254, 8.81467379143023,          !- X,Y,Z Vertex 1 {m}
  50, 20.0254, 7.762,                     !- X,Y,Z Vertex 2 {m}
  50, 39.9746, 7.762,                     !- X,Y,Z Vertex 3 {m}
  50, 39.9746, 8.81467379143023;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9341d437-a0a3-4a50-b887-911005e96dc1}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8e33f37b-cceb-4473-8b6f-4f857fe15142}, !- Construction Name
  {a96713f5-8f1d-446a-bbbe-3dfa0eabad81}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 19.9746, 12.3146737914302,           !- X,Y,Z Vertex 1 {m}
  0, 19.9746, 11.262,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 11.262,          !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 12.3146737914302; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7be19715-7acc-44cd-afcf-5d4e39af5e2d}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8e33f37b-cceb-4473-8b6f-4f857fe15142}, !- Construction Name
  {d98c67ff-d543-45a1-ac7e-f8f9aac11a96}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 12.3141379443028,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 11.262,                      !- X,Y,Z Vertex 2 {m}
  24.9746, 0, 11.262,                     !- X,Y,Z Vertex 3 {m}
  24.9746, 0, 12.3141379443028;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0bf233ae-b384-4828-a39c-d6879b507fd0}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8e33f37b-cceb-4473-8b6f-4f857fe15142}, !- Construction Name
  {2f0191b6-c146-4565-bf94-4415777e995f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50, 0.0254, 12.3146737914302,           !- X,Y,Z Vertex 1 {m}
  50, 0.0254, 11.262,                     !- X,Y,Z Vertex 2 {m}
  50, 19.9746, 11.262,                    !- X,Y,Z Vertex 3 {m}
  50, 19.9746, 12.3146737914302;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {76f42a86-ac57-44f8-a987-30335a1387fa}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8e33f37b-cceb-4473-8b6f-4f857fe15142}, !- Construction Name
  {996a5acf-3c45-47b5-82fc-021f2125ed0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.9746, 40, 12.3141379443028,          !- X,Y,Z Vertex 1 {m}
  49.9746, 40, 11.262,                    !- X,Y,Z Vertex 2 {m}
  25.0254, 40, 11.262,                    !- X,Y,Z Vertex 3 {m}
  25.0254, 40, 12.3141379443028;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {301f869d-257c-4b9c-b35c-eee1507ed953}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8e33f37b-cceb-4473-8b6f-4f857fe15142}, !- Construction Name
  {e3a40a48-35e8-459a-8890-24f38a5928a3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50, 20.0254, 12.3146737914302,          !- X,Y,Z Vertex 1 {m}
  50, 20.0254, 11.262,                    !- X,Y,Z Vertex 2 {m}
  50, 39.9746, 11.262,                    !- X,Y,Z Vertex 3 {m}
  50, 39.9746, 12.3146737914302;          !- X,Y,Z Vertex 4 {m}

OS:Site:GroundTemperature:BuildingSurface,
  {ef8078dc-69b5-41a7-82ee-8303e88caa97}, !- Handle
  23,                                     !- January Ground Temperature {C}
  24,                                     !- February Ground Temperature {C}
  24,                                     !- March Ground Temperature {C}
  22,                                     !- April Ground Temperature {C}
  20,                                     !- May Ground Temperature {C}
  18,                                     !- June Ground Temperature {C}
  17,                                     !- July Ground Temperature {C}
  18,                                     !- August Ground Temperature {C}
  19,                                     !- September Ground Temperature {C}
  20,                                     !- October Ground Temperature {C}
  21,                                     !- November Ground Temperature {C}
  22;                                     !- December Ground Temperature {C}

OS:Output:Meter,
  {c077503d-39ea-49a2-8e6b-277e218f42b7}, !- Handle
  Electricity:Facility,                   !- Name
  Timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {a92509cf-94d6-4f4b-b2c5-bee46ae9d049}, !- Handle
  Cooling:Electricity,                    !- Name
  Timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {06b361c4-b06c-48e5-b494-f0b2af38624a}, !- Handle
  Heating:Electricity,                    !- Name
  Timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {c9529597-66c9-4cf0-b5b0-bbcce4a6da79}, !- Handle
  Fans:Electricity,                       !- Name
  Timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {2283fd66-a849-4c2b-8ea7-e63ecc5c20b0}, !- Handle
  InteriorLights:Electricity,             !- Name
  Timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {a9937706-8785-4389-b1ec-fb22df6315ec}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {ef6f6354-e44e-4a25-a8c0-a1b50a09fd92}, !- Handle
  Output Variable 1,                      !- Name
  ,                                       !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {ace06951-409c-43b1-9883-2c7b82f2c7bc}, !- Handle
  Output Variable 2,                      !- Name
  ,                                       !- Key Value
  Site Outdoor Air Relative Humidity,     !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {4dc45881-6f95-4c93-b017-056c9fbb17f2}, !- Handle
  Output Variable 3,                      !- Name
  ,                                       !- Key Value
  Facility Total Electricity Demand Rate, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {95d24ba3-b557-4a40-b97c-20297a0c83a6}, !- Handle
  Output Variable 4,                      !- Name
  ,                                       !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {6b064c6b-c0e8-454a-920b-6e85caea91ac}, !- Handle
  Output Variable 5,                      !- Name
  ,                                       !- Key Value
  Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {b2e2d271-e14f-4599-9e74-901097729d8a}, !- Handle
  Output Variable 6,                      !- Name
  ,                                       !- Key Value
  Zone Thermostat Heating Setpoint Temperature, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:OutputControl:Files,
  {a4dfe8f6-4164-44e1-b8f4-8f1eb3fbb128}, !- Handle
  Yes,                                    !- Output CSV
  Yes,                                    !- Output MTR
  Yes,                                    !- Output ESO
  Yes,                                    !- Output EIO
  Yes,                                    !- Output Tabular
  Yes,                                    !- Output SQLite
  Yes,                                    !- Output JSON
  Yes,                                    !- Output AUDIT
  Yes,                                    !- Output Space Sizing
  Yes,                                    !- Output Zone Sizing
  Yes,                                    !- Output System Sizing
  Yes,                                    !- Output DXF
  Yes,                                    !- Output BND
  Yes,                                    !- Output RDD
  Yes,                                    !- Output MDD
  Yes,                                    !- Output MTD
  Yes,                                    !- Output SHD
  Yes,                                    !- Output DFS
  Yes,                                    !- Output GLHE
  Yes,                                    !- Output DelightIn
  Yes,                                    !- Output DelightELdmp
  Yes,                                    !- Output DelightDFdmp
  Yes,                                    !- Output EDD
  Yes,                                    !- Output DBG
  Yes,                                    !- Output PerfLog
  Yes,                                    !- Output SLN
  Yes,                                    !- Output SCI
  Yes,                                    !- Output WRL
  Yes,                                    !- Output Screen
  Yes,                                    !- Output ExtShd
  Yes,                                    !- Output Tarcog
  Yes;                                    !- Output Plant Component Sizing

OS:Output:SQLite,
  {64f4c94e-5006-4f90-b757-2e08a39d42c5}, !- Handle
  SimpleAndTabular,                       !- Option Type
  UseOutputControlTableStyle;             !- Unit Conversion for Tabular Data

