
OS:Version,
  {7a0172aa-a04b-4bf6-a12c-fedc38d64859}, !- Handle
  3.11.0;                                 !- Version Identifier

OS:Timestep,
  {d3e8639c-d154-4abc-95ee-8bd6357d8209}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:YearDescription,
  {1eddd105-44ae-4cbb-bb40-55a7b41351a8}, !- Handle
  2025,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:RunPeriod,
  {2114125f-836f-4a58-8147-337b428beec3}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:SimulationControl,
  {1a3064a9-3b06-4e21-bdaf-9ef24b67eb16}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:WeatherFile,
  {c8fd2684-46a8-4df9-ad41-cf2c01efae34}, !- Handle
  Sao.Carlos,                             !- City
  SP,                                     !- State Province Region
  BRA,                                    !- Country
  SRC-TMYx,                               !- Data Source
  868450,                                 !- WMO Number
  -21.98,                                 !- Latitude {deg}
  -47.8836,                               !- Longitude {deg}
  -3,                                     !- Time Zone {hr}
  864.5,                                  !- Elevation {m}
  C:/goodwill_ai/GIE_DATASETS/simulacao/perfis/weather/BRA_SP_Sao.Carlos.868450_TMYx.2011-2025.epw, !- Url
  A6FDA65A,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Site,
  {f9d0ec79-0035-49c4-afea-50615b31659c}, !- Handle
  Site 1,                                 !- Name
  -21.98,                                 !- Latitude {deg}
  -47.8836,                               !- Longitude {deg}
  -3,                                     !- Time Zone {hr}
  864.5,                                  !- Elevation {m}
  ;                                       !- Terrain

OS:SizingPeriod:DesignDay,
  {af2bef60-7b4c-49cf-879f-cd0fc530ff8b}, !- Handle
  Sao.Carlos Ann Htg 99.6% Condns DB,     !- Name
  8.2,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  91362,                                  !- Barometric Pressure {Pa}
  1.2,                                    !- Wind Speed {m/s}
  120,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  8.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {44421f39-b23f-4c57-bba4-363bf2b40956}, !- Handle
  Sao.Carlos Ann Clg .4% Condns DB=>MWB,  !- Name
  32.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91362,                                  !- Barometric Pressure {Pa}
  2.1,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.378,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.437;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:Construction,
  {101b787d-0eac-4dcc-89b3-758f039accb5}, !- Handle
  Rendered masonry,                       !- Name
  ,                                       !- Surface Rendering Name
  {4ae636f8-3c8e-4bda-b818-6b6202266dbd}, !- Layer 1
  {680d4412-dbd0-41eb-b402-a2b5dfa2a992}, !- Layer 2
  {82032318-bee4-4d0f-817a-3bed8cd1d066}; !- Layer 3

OS:Material,
  {4ae636f8-3c8e-4bda-b818-6b6202266dbd}, !- Handle
  Rendered masonry_0,                     !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  1,                                      !- Conductivity {W/m-K}
  1800,                                   !- Density {kg/m3}
  840;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {680d4412-dbd0-41eb-b402-a2b5dfa2a992}, !- Handle
  Rendered masonry_1,                     !- Name
  Smooth,                                 !- Roughness
  0.14,                                   !- Thickness {m}
  0.6,                                    !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  840;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {82032318-bee4-4d0f-817a-3bed8cd1d066}, !- Handle
  Rendered masonry_2,                     !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  1,                                      !- Conductivity {W/m-K}
  1800,                                   !- Density {kg/m3}
  840;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {223f1970-0bbd-44d7-9cb8-b43103afcb0f}, !- Handle
  Insulated roof,                         !- Name
  ,                                       !- Surface Rendering Name
  {b0bef5a1-846f-4bf7-997c-91b0378cff73}, !- Layer 1
  {1d20763e-5545-44e2-b3ba-d02637aad0e7}, !- Layer 2
  {751ca473-cda4-4adf-bdac-ffd6b04fc613}; !- Layer 3

OS:Material,
  {b0bef5a1-846f-4bf7-997c-91b0378cff73}, !- Handle
  Insulated roof_0,                       !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  0.8,                                    !- Conductivity {W/m-K}
  1800,                                   !- Density {kg/m3}
  840;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {1d20763e-5545-44e2-b3ba-d02637aad0e7}, !- Handle
  Insulated roof_1,                       !- Name
  Smooth,                                 !- Roughness
  0.04,                                   !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  30,                                     !- Density {kg/m3}
  1400;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {751ca473-cda4-4adf-bdac-ffd6b04fc613}, !- Handle
  Insulated roof_2,                       !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {2a7aa222-8418-4678-a08e-797b68ba4f83}, !- Handle
  Concrete slab,                          !- Name
  ,                                       !- Surface Rendering Name
  {99a2893f-7fad-4b05-935d-a89eee2afa52}; !- Layer 1

OS:Material,
  {99a2893f-7fad-4b05-935d-a89eee2afa52}, !- Handle
  Concrete slab_0,                        !- Name
  Smooth,                                 !- Roughness
  0.15,                                   !- Thickness {m}
  1.7,                                    !- Conductivity {W/m-K}
  2300,                                   !- Density {kg/m3}
  880;                                    !- Specific Heat {J/kg-K}

OS:WindowMaterial:SimpleGlazingSystem,
  {e694659b-9e68-469a-8e4e-f4f08e758225}, !- Handle
  Window Material Simple Glazing System 1, !- Name
  3,                                      !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

OS:Construction,
  {ad28348e-26ac-4fdc-ace0-bfe38f43f784}, !- Handle
  Construction 1,                         !- Name
  ,                                       !- Surface Rendering Name
  {e694659b-9e68-469a-8e4e-f4f08e758225}; !- Layer 1

OS:External:File,
  {40b3fdcd-f604-45d8-93c5-416dedd8ff15}, !- Handle
  External File 1,                        !- Name
  C:/goodwill_ai/GIE_DATASETS/simulacao/perfis/posto_24h_v1/schedules.csv; !- File Name

OS:Schedule:File,
  {f08c3105-9a60-4441-8adb-eae285cff18a}, !- Handle
  refrigeration,                          !- Name
  {7ecf3d9e-c7de-4d65-a692-e3755f99da24}, !- Schedule Type Limits Name
  {40b3fdcd-f604-45d8-93c5-416dedd8ff15}, !- External File Name
  1,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  No,                                     !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:Schedule:File,
  {a2e92da4-f409-48e4-87ec-815db1f40cf8}, !- Handle
  lights_inside,                          !- Name
  {7ecf3d9e-c7de-4d65-a692-e3755f99da24}, !- Schedule Type Limits Name
  {40b3fdcd-f604-45d8-93c5-416dedd8ff15}, !- External File Name
  2,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  No,                                     !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:Schedule:File,
  {01030bea-4de5-46c0-bdce-08adeabbe26e}, !- Handle
  lights_outside,                         !- Name
  {7ecf3d9e-c7de-4d65-a692-e3755f99da24}, !- Schedule Type Limits Name
  {40b3fdcd-f604-45d8-93c5-416dedd8ff15}, !- External File Name
  3,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  No,                                     !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:Schedule:File,
  {b52e16bc-60c2-44c0-ab2d-f068ef9b573f}, !- Handle
  pos,                                    !- Name
  {7ecf3d9e-c7de-4d65-a692-e3755f99da24}, !- Schedule Type Limits Name
  {40b3fdcd-f604-45d8-93c5-416dedd8ff15}, !- External File Name
  4,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  No,                                     !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:Schedule:File,
  {bd4b5611-1000-49d5-8ebc-215f18c1c809}, !- Handle
  fuel_pumps,                             !- Name
  {7ecf3d9e-c7de-4d65-a692-e3755f99da24}, !- Schedule Type Limits Name
  {40b3fdcd-f604-45d8-93c5-416dedd8ff15}, !- External File Name
  5,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  No,                                     !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:Schedule:File,
  {f4dd7011-499f-4c8d-849a-182d0da1fefe}, !- Handle
  kitchen,                                !- Name
  {7ecf3d9e-c7de-4d65-a692-e3755f99da24}, !- Schedule Type Limits Name
  {40b3fdcd-f604-45d8-93c5-416dedd8ff15}, !- External File Name
  6,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  No,                                     !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:Schedule:File,
  {b0f2a8b8-00c9-4da9-90ea-1bd9e9b44761}, !- Handle
  compressor,                             !- Name
  {7ecf3d9e-c7de-4d65-a692-e3755f99da24}, !- Schedule Type Limits Name
  {40b3fdcd-f604-45d8-93c5-416dedd8ff15}, !- External File Name
  7,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  No,                                     !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:Schedule:File,
  {b7c650fe-bcb1-481c-a487-c17a255a04b7}, !- Handle
  hvac_available,                         !- Name
  {28869092-6c55-4fb1-8dfa-bb9d0255e5ff}, !- Schedule Type Limits Name
  {40b3fdcd-f604-45d8-93c5-416dedd8ff15}, !- External File Name
  8,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  No,                                     !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:Schedule:File,
  {d616aff9-77cf-4c75-9fc4-ed476f7adb40}, !- Handle
  people_fraction,                        !- Name
  {7ecf3d9e-c7de-4d65-a692-e3755f99da24}, !- Schedule Type Limits Name
  {40b3fdcd-f604-45d8-93c5-416dedd8ff15}, !- External File Name
  9,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  No,                                     !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:Schedule:Constant,
  {a0402c3d-41f7-4a17-89bc-daa6a92cb18e}, !- Handle
  Schedule Constant 1,                    !- Name
  {9e17d1e9-8cfb-4a63-8074-86053ea4df28}, !- Schedule Type Limits Name
  110;                                    !- Value

OS:Space,
  {fbf28146-8eef-45bf-afdf-1ffe66839c13}, !- Handle
  Convenience,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {0527389b-2c56-4a26-9205-cf366c439a08}; !- Thermal Zone Name

OS:Surface,
  {9a472c68-e401-4c21-8708-b083e11e0110}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {2a7aa222-8418-4678-a08e-797b68ba4f83}, !- Construction Name
  {fbf28146-8eef-45bf-afdf-1ffe66839c13}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8eac95a-5a87-4400-8a80-be42d200360d}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {101b787d-0eac-4dcc-89b3-758f039accb5}, !- Construction Name
  {fbf28146-8eef-45bf-afdf-1ffe66839c13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 10, 3,                               !- X,Y,Z Vertex 2 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b05c90e-68f0-46df-83f1-2fcd4aa701c7}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {101b787d-0eac-4dcc-89b3-758f039accb5}, !- Construction Name
  {fbf28146-8eef-45bf-afdf-1ffe66839c13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 3,                               !- X,Y,Z Vertex 1 {m}
  15, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  15, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 10, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebb8b4e0-2ff7-4ad6-8258-db67e120adf0}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {101b787d-0eac-4dcc-89b3-758f039accb5}, !- Construction Name
  {fbf28146-8eef-45bf-afdf-1ffe66839c13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 10, 3,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 10, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de820dc8-94db-4285-a7e3-9a7a899d7226}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {101b787d-0eac-4dcc-89b3-758f039accb5}, !- Construction Name
  {fbf28146-8eef-45bf-afdf-1ffe66839c13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  15, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d48e01ed-0366-4a17-a160-cdc1bd60d8a4}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {223f1970-0bbd-44d7-9cb8-b43103afcb0f}, !- Construction Name
  {fbf28146-8eef-45bf-afdf-1ffe66839c13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  15, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0527389b-2c56-4a26-9205-cf366c439a08}, !- Handle
  Convenience 1,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {43a194c0-51be-4274-aa5e-3b2ad7faaa74}, !- Zone Air Inlet Port List
  {0a307f1b-21c5-4a7c-b2ec-29cb5126b5e3}, !- Zone Air Exhaust Port List
  {94bfa66d-2169-49da-ae04-e67b94b8089f}, !- Zone Air Node Name
  {906eb1e9-af1d-484c-92de-4d1255442fb8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0f970ef6-dc06-46e2-8533-92868d82cd95}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e30f9140-e60e-465b-85e9-c0a4c2ba513d}, !- Handle
  Node 1,                                 !- Name
  {94bfa66d-2169-49da-ae04-e67b94b8089f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94bfa66d-2169-49da-ae04-e67b94b8089f}, !- Handle
  {0527389b-2c56-4a26-9205-cf366c439a08}, !- Source Object
  11,                                     !- Outlet Port
  {e30f9140-e60e-465b-85e9-c0a4c2ba513d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {43a194c0-51be-4274-aa5e-3b2ad7faaa74}, !- Handle
  {0527389b-2c56-4a26-9205-cf366c439a08}, !- HVAC Component
  {aff81720-c2b6-4bd0-8ea8-28b2d58241d2}; !- Port 1

OS:PortList,
  {0a307f1b-21c5-4a7c-b2ec-29cb5126b5e3}, !- Handle
  {0527389b-2c56-4a26-9205-cf366c439a08}, !- HVAC Component
  {2d30fef5-419e-4bdf-8303-26ca9b2a713d}; !- Port 1

OS:PortList,
  {906eb1e9-af1d-484c-92de-4d1255442fb8}, !- Handle
  {0527389b-2c56-4a26-9205-cf366c439a08}; !- HVAC Component

OS:Sizing:Zone,
  {7e81bd3e-6f6e-4fe6-a427-1e5c0c9e6b30}, !- Handle
  {0527389b-2c56-4a26-9205-cf366c439a08}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {87b5499a-9536-485d-a45e-b902e8c1f7ee}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {0527389b-2c56-4a26-9205-cf366c439a08}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d072ef1e-aa75-4908-b274-ffb73e1c0901}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SpaceInfiltration:DesignFlowRate,
  {4087d9df-b963-4932-805f-bfbb55c79ac9}, !- Handle
  Space Infiltration Design Flow Rate 1,  !- Name
  {fbf28146-8eef-45bf-afdf-1ffe66839c13}, !- Space or SpaceType Name
  {1711c33c-bdc6-4385-90ce-1c81e9ea9388}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.6,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Schedule:Constant,
  {1711c33c-bdc6-4385-90ce-1c81e9ea9388}, !- Handle
  Always On Discrete,                     !- Name
  {28869092-6c55-4fb1-8dfa-bb9d0255e5ff}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {28869092-6c55-4fb1-8dfa-bb9d0255e5ff}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:People:Definition,
  {3a47077e-af16-444f-91fb-1b8e33084387}, !- Handle
  People Definition 1,                    !- Name
  People,                                 !- Number of People Calculation Method
  10,                                     !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {041afb97-6e5b-4116-a7c3-36fae889249e}, !- Handle
  People 1,                               !- Name
  {3a47077e-af16-444f-91fb-1b8e33084387}, !- People Definition Name
  {fbf28146-8eef-45bf-afdf-1ffe66839c13}, !- Space or SpaceType Name
  {d616aff9-77cf-4c75-9fc4-ed476f7adb40}, !- Number of People Schedule Name
  {a0402c3d-41f7-4a17-89bc-daa6a92cb18e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {7ecf3d9e-c7de-4d65-a692-e3755f99da24}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {9e17d1e9-8cfb-4a63-8074-86053ea4df28}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ElectricEquipment:Definition,
  {69e0e6c1-cf5b-4828-87d2-83b4f932ad9c}, !- Handle
  Electric Equipment Definition 1,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  5000,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.02,                                   !- Fraction Radiant
  0.8;                                    !- Fraction Lost

OS:ElectricEquipment,
  {389fec65-79ef-42a0-abec-66a790b63646}, !- Handle
  refrigeration_Convenience,              !- Name
  {69e0e6c1-cf5b-4828-87d2-83b4f932ad9c}, !- Electric Equipment Definition Name
  {fbf28146-8eef-45bf-afdf-1ffe66839c13}, !- Space or SpaceType Name
  {f08c3105-9a60-4441-8adb-eae285cff18a}, !- Schedule Name
  ,                                       !- Multiplier
  refrigeration;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2265525f-0a54-4e7e-9350-72d0598ff070}, !- Handle
  Electric Equipment Definition 2,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1200,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.1,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {23dc2e27-d318-4f9e-afde-1aa26b461cc6}, !- Handle
  lights_inside_Convenience,              !- Name
  {2265525f-0a54-4e7e-9350-72d0598ff070}, !- Electric Equipment Definition Name
  {fbf28146-8eef-45bf-afdf-1ffe66839c13}, !- Space or SpaceType Name
  {a2e92da4-f409-48e4-87ec-815db1f40cf8}, !- Schedule Name
  ,                                       !- Multiplier
  lights_inside;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e091b36c-c935-4263-bf99-068db5fd6562}, !- Handle
  Electric Equipment Definition 3,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2600,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ec71c00b-40cd-40f0-97a9-e2b975013e40}, !- Handle
  lights_outside_Convenience,             !- Name
  {e091b36c-c935-4263-bf99-068db5fd6562}, !- Electric Equipment Definition Name
  {fbf28146-8eef-45bf-afdf-1ffe66839c13}, !- Space or SpaceType Name
  {01030bea-4de5-46c0-bdce-08adeabbe26e}, !- Schedule Name
  ,                                       !- Multiplier
  lights_outside;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {43d185de-74db-474a-8d7d-0fa29756a93f}, !- Handle
  Electric Equipment Definition 4,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  600,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.1,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5e319855-49ce-445f-aa1b-9bfd082f6822}, !- Handle
  pos_Convenience,                        !- Name
  {43d185de-74db-474a-8d7d-0fa29756a93f}, !- Electric Equipment Definition Name
  {fbf28146-8eef-45bf-afdf-1ffe66839c13}, !- Space or SpaceType Name
  {b52e16bc-60c2-44c0-ab2d-f068ef9b573f}, !- Schedule Name
  ,                                       !- Multiplier
  pos;                                    !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f72d5f67-251c-47e4-a0f6-3b9b11cf460e}, !- Handle
  Electric Equipment Definition 5,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  4400,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {cb884e66-62a3-4506-9a63-817757299713}, !- Handle
  fuel_pumps_Convenience,                 !- Name
  {f72d5f67-251c-47e4-a0f6-3b9b11cf460e}, !- Electric Equipment Definition Name
  {fbf28146-8eef-45bf-afdf-1ffe66839c13}, !- Space or SpaceType Name
  {bd4b5611-1000-49d5-8ebc-215f18c1c809}, !- Schedule Name
  ,                                       !- Multiplier
  fuel_pumps;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ef9fd09d-474a-4c2c-a577-25dcadab420d}, !- Handle
  Electric Equipment Definition 6,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2400,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.03,                                   !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {5a1316ae-43b6-4016-aa46-33807aab39a3}, !- Handle
  kitchen_Convenience,                    !- Name
  {ef9fd09d-474a-4c2c-a577-25dcadab420d}, !- Electric Equipment Definition Name
  {fbf28146-8eef-45bf-afdf-1ffe66839c13}, !- Space or SpaceType Name
  {f4dd7011-499f-4c8d-849a-182d0da1fefe}, !- Schedule Name
  ,                                       !- Multiplier
  kitchen;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {09e6d889-366b-4742-aab8-fabff65aeee3}, !- Handle
  Electric Equipment Definition 7,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1500,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {de8feaec-91a8-40f0-812b-b6a54bc6e7d6}, !- Handle
  compressor_Convenience,                 !- Name
  {09e6d889-366b-4742-aab8-fabff65aeee3}, !- Electric Equipment Definition Name
  {fbf28146-8eef-45bf-afdf-1ffe66839c13}, !- Space or SpaceType Name
  {b0f2a8b8-00c9-4da9-90ea-1bd9e9b44761}, !- Schedule Name
  ,                                       !- Multiplier
  compressor;                             !- End-Use Subcategory

OS:Schedule:Constant,
  {efeb263b-bc77-4d36-a144-0bfddea25e8f}, !- Handle
  Schedule Constant 2,                    !- Name
  {1bfb8aa5-aa17-44be-a784-2c566af61061}, !- Schedule Type Limits Name
  24;                                     !- Value

OS:Schedule:Constant,
  {a1b7169c-8f7d-4f18-97a4-8bdbf3046421}, !- Handle
  Schedule Constant 3,                    !- Name
  {1bfb8aa5-aa17-44be-a784-2c566af61061}, !- Schedule Type Limits Name
  5;                                      !- Value

OS:ThermostatSetpoint:DualSetpoint,
  {0f970ef6-dc06-46e2-8533-92868d82cd95}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {a1b7169c-8f7d-4f18-97a4-8bdbf3046421}, !- Heating Setpoint Temperature Schedule Name
  {efeb263b-bc77-4d36-a144-0bfddea25e8f}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {1bfb8aa5-aa17-44be-a784-2c566af61061}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Fan:OnOff,
  {2806e053-8a8a-47d5-9f52-40ec98be7ec8}, !- Handle
  Fan On Off 1,                           !- Name
  {1711c33c-bdc6-4385-90ce-1c81e9ea9388}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  60,                                     !- Pressure Rise {Pa}
  0.8,                                    !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {478a6f63-ba66-44eb-a62f-a8dbcfcbafb9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cc1bb547-e4b3-4744-8007-92d68392445a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {478a6f63-ba66-44eb-a62f-a8dbcfcbafb9}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cc1bb547-e4b3-4744-8007-92d68392445a}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {ecf73d06-520a-45c1-916e-17648e18f2f5}, !- Handle
  Coil Heating Electric 1,                !- Name
  {1711c33c-bdc6-4385-90ce-1c81e9ea9388}, !- Availability Schedule Name
  ,                                       !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2ea28feb-1c38-4950-b547-7d4c8de8bc92}, !- Handle
  Coil Cooling DX Single Speed 1,         !- Name
  {1711c33c-bdc6-4385-90ce-1c81e9ea9388}, !- Availability Schedule Name
  16000,                                  !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.2,                                    !- Rated COP {W/W}
  0.8,                                    !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {575dfe84-a970-4130-b0cf-691bd6f42dba}, !- Total Cooling Capacity Function of Temperature Curve Name
  {459c4644-0d3d-4038-be6b-c2a365d6562a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8776ba3c-3b40-4834-8958-18fff57733dc}, !- Energy Input Ratio Function of Temperature Curve Name
  {bd16f630-05c0-4e3f-bb46-0fb84714fde9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b3e3d128-33dd-46a7-ae0a-458742ae4814}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {575dfe84-a970-4130-b0cf-691bd6f42dba}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {459c4644-0d3d-4038-be6b-c2a365d6562a}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8776ba3c-3b40-4834-8958-18fff57733dc}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bd16f630-05c0-4e3f-bb46-0fb84714fde9}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b3e3d128-33dd-46a7-ae0a-458742ae4814}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d072ef1e-aa75-4908-b274-ffb73e1c0901}, !- Handle
  Zone HVAC Packaged Terminal Air Conditioner 1, !- Name
  {b7c650fe-bcb1-481c-a487-c17a255a04b7}, !- Availability Schedule Name
  {2dd55a2f-7a14-4ab9-8707-e4bdb196c325}, !- Air Inlet Node Name
  {20ba6484-baa3-409c-92d5-9455cbf94bc2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.8,                                    !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.8,                                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2806e053-8a8a-47d5-9f52-40ec98be7ec8}, !- Supply Air Fan Name
  {ecf73d06-520a-45c1-916e-17648e18f2f5}, !- Heating Coil Name
  {2ea28feb-1c38-4950-b547-7d4c8de8bc92}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {2112fae9-a4cc-4b03-9fd8-afa66c079e30}; !- Supply Air Fan Operating Mode Schedule Name

OS:Schedule:Constant,
  {2112fae9-a4cc-4b03-9fd8-afa66c079e30}, !- Handle
  Always Off Discrete,                    !- Name
  {fd4cbc7f-6286-4af3-8453-4181fd959c34}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {fd4cbc7f-6286-4af3-8453-4181fd959c34}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Node,
  {6a9e259b-258f-4ac4-bf27-bba08871563a}, !- Handle
  Node 2,                                 !- Name
  {2d30fef5-419e-4bdf-8303-26ca9b2a713d}, !- Inlet Port
  {2dd55a2f-7a14-4ab9-8707-e4bdb196c325}; !- Outlet Port

OS:Connection,
  {2d30fef5-419e-4bdf-8303-26ca9b2a713d}, !- Handle
  {0a307f1b-21c5-4a7c-b2ec-29cb5126b5e3}, !- Source Object
  2,                                      !- Outlet Port
  {6a9e259b-258f-4ac4-bf27-bba08871563a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dd55a2f-7a14-4ab9-8707-e4bdb196c325}, !- Handle
  {6a9e259b-258f-4ac4-bf27-bba08871563a}, !- Source Object
  3,                                      !- Outlet Port
  {d072ef1e-aa75-4908-b274-ffb73e1c0901}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {53fcf9be-5790-4543-9a06-6e0d2881caad}, !- Handle
  Node 3,                                 !- Name
  {20ba6484-baa3-409c-92d5-9455cbf94bc2}, !- Inlet Port
  {aff81720-c2b6-4bd0-8ea8-28b2d58241d2}; !- Outlet Port

OS:Connection,
  {aff81720-c2b6-4bd0-8ea8-28b2d58241d2}, !- Handle
  {53fcf9be-5790-4543-9a06-6e0d2881caad}, !- Source Object
  3,                                      !- Outlet Port
  {43a194c0-51be-4274-aa5e-3b2ad7faaa74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20ba6484-baa3-409c-92d5-9455cbf94bc2}, !- Handle
  {d072ef1e-aa75-4908-b274-ffb73e1c0901}, !- Source Object
  4,                                      !- Outlet Port
  {53fcf9be-5790-4543-9a06-6e0d2881caad}, !- Target Object
  2;                                      !- Inlet Port

OS:SubSurface,
  {1868b0b1-afee-4ffb-98c3-2482ca07dafa}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {ad28348e-26ac-4fdc-ace0-bfe38f43f784}, !- Construction Name
  {5b05c90e-68f0-46df-83f1-2fcd4aa701c7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.9746, 10, 1.51454863136489,          !- X,Y,Z Vertex 1 {m}
  14.9746, 10, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 10, 0.762,          !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 10, 1.51454863136489; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6ccb4b2-93e6-4d02-b031-64fa59afb20e}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {ad28348e-26ac-4fdc-ace0-bfe38f43f784}, !- Construction Name
  {c8eac95a-5a87-4400-8a80-be42d200360d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.9746, 1.51582945362441,            !- X,Y,Z Vertex 1 {m}
  0, 9.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.51582945362441; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64a94538-0807-46f9-8daf-1105afad8c45}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {ad28348e-26ac-4fdc-ace0-bfe38f43f784}, !- Construction Name
  {ebb8b4e0-2ff7-4ad6-8258-db67e120adf0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15, 0.0254, 1.51582945362441,           !- X,Y,Z Vertex 1 {m}
  15, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  15, 9.9746, 0.762,                      !- X,Y,Z Vertex 3 {m}
  15, 9.9746, 1.51582945362441;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {02557ce8-ba36-4225-8b59-b501b6d8b5e0}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {ad28348e-26ac-4fdc-ace0-bfe38f43f784}, !- Construction Name
  {de820dc8-94db-4285-a7e3-9a7a899d7226}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.51454863136489,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  14.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  14.9746, 0, 1.51454863136489;           !- X,Y,Z Vertex 4 {m}

OS:Site:GroundTemperature:BuildingSurface,
  {dcaef313-6783-4785-9e6e-c34818dfd534}, !- Handle
  23,                                     !- January Ground Temperature {C}
  24,                                     !- February Ground Temperature {C}
  24,                                     !- March Ground Temperature {C}
  22,                                     !- April Ground Temperature {C}
  20,                                     !- May Ground Temperature {C}
  18,                                     !- June Ground Temperature {C}
  17,                                     !- July Ground Temperature {C}
  18,                                     !- August Ground Temperature {C}
  19,                                     !- September Ground Temperature {C}
  20,                                     !- October Ground Temperature {C}
  21,                                     !- November Ground Temperature {C}
  22;                                     !- December Ground Temperature {C}

OS:Output:Meter,
  {1b5ea31a-c8e4-4702-a14e-c7c8737abe85}, !- Handle
  Electricity:Facility,                   !- Name
  Timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {cc06c044-ff69-48e4-ab63-ccc0c4f0eb41}, !- Handle
  Cooling:Electricity,                    !- Name
  Timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {31b9497a-f8b7-4a8f-a86f-7246603068e9}, !- Handle
  Heating:Electricity,                    !- Name
  Timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {bd3e3077-6ebd-4dec-a4e0-ae59e9bbcf91}, !- Handle
  Fans:Electricity,                       !- Name
  Timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {1802f323-ed6f-42ee-9e32-7776c3693f72}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {3f13dff5-b7da-4a92-8fd4-55f8c1760e6e}, !- Handle
  Output Variable 1,                      !- Name
  ,                                       !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {d8aff4c9-13e8-4e32-88c7-a3aa310b938a}, !- Handle
  Output Variable 2,                      !- Name
  ,                                       !- Key Value
  Site Outdoor Air Relative Humidity,     !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {c72ca822-57a3-4948-8983-858d31c7fd36}, !- Handle
  Output Variable 3,                      !- Name
  ,                                       !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:OutputControl:Files,
  {0750b737-3cea-4513-b447-3aa8cce799ce}, !- Handle
  Yes,                                    !- Output CSV
  Yes,                                    !- Output MTR
  Yes,                                    !- Output ESO
  Yes,                                    !- Output EIO
  Yes,                                    !- Output Tabular
  Yes,                                    !- Output SQLite
  Yes,                                    !- Output JSON
  Yes,                                    !- Output AUDIT
  Yes,                                    !- Output Space Sizing
  Yes,                                    !- Output Zone Sizing
  Yes,                                    !- Output System Sizing
  Yes,                                    !- Output DXF
  Yes,                                    !- Output BND
  Yes,                                    !- Output RDD
  Yes,                                    !- Output MDD
  Yes,                                    !- Output MTD
  Yes,                                    !- Output SHD
  Yes,                                    !- Output DFS
  Yes,                                    !- Output GLHE
  Yes,                                    !- Output DelightIn
  Yes,                                    !- Output DelightELdmp
  Yes,                                    !- Output DelightDFdmp
  Yes,                                    !- Output EDD
  Yes,                                    !- Output DBG
  Yes,                                    !- Output PerfLog
  Yes,                                    !- Output SLN
  Yes,                                    !- Output SCI
  Yes,                                    !- Output WRL
  Yes,                                    !- Output Screen
  Yes,                                    !- Output ExtShd
  Yes,                                    !- Output Tarcog
  Yes;                                    !- Output Plant Component Sizing

OS:Building,
  {d52eb3b7-0317-4c1c-a30f-51f47e21c4fc}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

